<!DOCTYPE html>
<html lang="en">
<head>
    <meta charset="UTF-8">
    <title>2022-09-23 Ladysmith Boys Girls Club - Fire Alarm R1.pdf</title>
</head>
<body>
    <article data-pagefind-body>
        <h1 data-pagefind-meta="title">2022-09-23 Ladysmith Boys Girls Club - Fire Alarm R1.pdf</h1>
        <div data-pagefind-meta="jurisdiction" style="display:none;">Town of Ladysmith</div>
        <div data-pagefind-meta="date" style="display:none;"></div>
        <a href="https://pub-ladysmith.escribemeetings.com/FileStream.ashx?DocumentId=5409" data-pagefind-meta="link">Original PDF</a>
        <p>ELECTRICAL SPECIFICATION

8. REMOTE ANNUNCIATOR - NON-GRAPHICAL, COMPLETE WITH
COMBINATION LCD DISPLAY MODULE AND LED DISPLAY MODULES
AS REQUIRED TO FACILITATE ONE LED PER ALARM ZONE, ONE LED
PER TROUBLE ZONE, AND 20% SPARE CAPACITY FOR FUTURE
USE. COMPATIBLE WITH AND APPROVED FOR USE BY CONTROL
PANEL MANUFACTURER, EDWARDS R-SERIES REMOTE
ANNUNCIATOR OR EQUIVALENT.

28 05 05 - LIFE SAFETY - SINGLE STAGE FIRE ALARM SYSTEM
GENERAL
1. REPLACE EXISTING FIRE ALARM SYSTEM WITH NEW SINGLE
STAGE, ELECTRICALLY SUPERVISED, TEMPORAL 3 PATTERN,
ADDRESSABLE, COMPLETE, AND OPERATIONAL FIRE ALARM
SYSTEM.

23. WIRING MUST BE IN EMT CONDUIT, AC90, OR SECUREX FIRE
ALARM CABLE WITH 105C FLAME RETARDANT INSULATION WHERE
AND AS REQUIRED BY CODE. MINIMUM #14 WIRING OR AS
RECOMMENDED BY THE MANUFACTURER, WHICHEVER IS LARGER.

12.SMOKE DETECTOR - EDWARDS SIGA-OSB SERIES OR
EQUIVALENT.
13.DUCT MOUNTED SMOKE DETECTOR - EDWARDS SIGA-SD SERIES
OR EQUIVALENT.

WP

WEATHERPROOF DEVICE

R

EXISTING DEVICE TO BE REMOVED

RP

EXISTING DEVICE TO BE REPLACED WITH NEW
FIRE ALARM
SMOKE DETECTOR
THERMAL DETECTOR

24. PROVIDE INTERCONNECTION TO MONITOR SPRINKLER HEAT
TRACE, SPRINKLER SYSTEM AND ASSOCIATED TAMPER, FLOW
AND PRESSURE SWITCHES. REFER TO MECHANICAL DRAWINGS FOR
EXACT LOCATION AND QUANTITY OF TAMPER SWITCHES.

14. FIRE ALARM HORN-STROBE - EDWARDS G1AVRF SERIES OR
EQUIVALENT.

F

MANUAL PULLSTATION
HORN C/W STROBE

25. FIRE ALARM RISER PROVIDED FOR INFORMATION ONLY.
COORDINATE WITH FIRE ALARM MANUFACTURER AND UPDATE
RISER ON AS-BUILT DRAWINGS AS NECESSARY.

15.FIRE ALARM STROBE - EDWARDS G1VRF SERIES OR
EQUIVALENT.

5. MALFUNCTION OF ELECTRICAL CIRCUITS TO DETECTOR OR ITS
CONTROL OR POWER UNITS TO RESULT IN OPERATION OF SYSTEM
TROUBLE SIGNALS.

DEVICES SHOWN WITH DOTTED LINE TYPE ARE EXISTING DEVICES

22. MAINTAIN REQUIRED FIRE ALARM DEVICE MOUNTING HEIGHT AS
PER LATEST EDITION OF CAN/ULC-S524.

11. HEAT DETECTOR - EDWARDS SIGA-HRD SERIES OR EQUIVALENT.

4. CIRCUITRY TO CONTINUOUSLY SUPERVISE WIRING BETWEEN THE
CONTROL PANEL AND ANY REMOTE NODES/TRANSPONDERS, AND,
UPON FAILURE, ACTIVATE AUDIBLE AND VISUAL ALARMS AT THE
CONTROL PANEL.

GENERAL

21.PROVIDE BOOSTER PANEL AS NECESSARY. COORDINATE
LOCATION AND UPDATE AS-BUILT DRAWINGS.

10.SURFACE MOUNT BOX - RED IN COLOR, EDWARDS SIGA-270 OR
EQUIVALENT.

3. CONTROL PANEL CIRCUITRY TO CONTINUOUSLY MONITOR
COMMUNICATIONS AND DATA PROCESSING CYCLES OF THE
MICROPROCESSOR, AND, UPON FAILURE, ACTIVATE AUDIBLE AND
VISUAL TROUBLE ALARMS.

LEGEND

20. COORDINATE AND PROVIDE FIRE ALARM PASSIVE GRAPHICS.

9. MANUAL PULLSTATIONS - EDWARDS SIGA-270 OR EQUIVALENT.

2. PROVIDE 20% SPARE CAPACITY IN THE CONTROL PANEL AND
ANNUNCIATOR FOR ADDRESSABLE MONITORING POINTS AND
CONTROL/SIGNAL POINTS.

Attachment A

19.ARRANGE FOR INSPECTION FIRE ALARM VERIFICATION OF EACH
SYSTEM COMPONENT WITH THE MANUFACTURER'S
REPRESENTATIVE. PROVIDE FIRE ALARM VERIFICATION REPORT
ALONG WITH A COPY OF THE TECHNICIAN'S REPORT.

STROBE

16.WEATHERPROOF FIRE ALARM HORN C/W STROBE - EDWARDS
WG4RF-HVMC SERIES OR EQUIVALENT.

530 Herald Street, Victoria BC V8W 1S6
201-5180 Dublin Way, Nanaimo BC V9T 0H2
778-433-9391
EGBC P2P: 1001513

EMERGENCY

PRODUCTS

E

17.ACCEPTABLE MANUFACTURERS - EDWARDS, HONEYWELL
NOTIFIER, SIEMENS CANADA, JOHNSON CONTROL SIMPLEX, MIRCOM.

6. FIRE ALARM SYSTEM - CUL AND CSA LISTED SYSTEM COMPLETE
WITH ALL ITEMS DESCRIBED BELOW, ON DRAWINGS AND
COMPONENTS/DEVICES/ACCESSORIES REQUIRED TO MAKE THE
SYSTEM COMPLETE AND OPERATIONAL.

e2 Engineering Inc.

BELL

SELF CONTAINED EXIT SIGN, DIRECTIONAL ARROWS AS INDICATED
WALL MOUNTED DUAL SELF CONTAINED EMERGENCY HEADS

EXECUTION
18.PROVIDE A NEW SINGLE STAGE, ELECTRICALLY SUPERVISED,
TEMPORAL 3 PATTERN, ADDRESSABLE, COMPLETE, AND
OPERATIONAL FIRE ALARM SYSTEM.

7. CONTROL PANEL - EDWARDS iO SERIES OR EQUIVALENT FROM
OTHER MANUFACTURERS IN THE APPROVED MANUFACTURER'S
LIST.

EXISTING MAIN DISTRIBUTION

REPLACE EXISTING FIRE
ALARM PANEL MIRCOM
FX-350 WITH NEW

EXISTING CDP PANEL

EXISTING TEL/CATV/DATA
BACKBOARD

ELECTRICAL

STORAGE

STORAGE

RP
KITCHEN
STORAGE

NAP

QUIET
KITCHEN

ACTIVITY
RP

W/C

W/C

R

RP

ACTIVITY

GROUP CHILD CARE

GROUP CHILD CARE

ROOF

RP
ACTIVITY
RP

CORRIDOR

W/C

W/C

W/C

RP

EXISTING FIRE ALARM
ANNUNCIATOR TO BE
REMOVED
STORAGE

OFFICE

JANITOR
BUILDING
SERVICES

WP
OFFICE

RECEPTION

QUIET

RP

LAUNDRY

R
NAP ROOM 10

RP

PROPOSED
FOYER 5

CORRIDOR

ENTRY

ROOF

PROPOSED
DAYCARE 1

F
OFFICE 4

No.

Description

Date

REVISIONS:
E

F

1
E300

ISSUED:

WP

WP

For

LOWER FLOOR FIRE ALARM LAYOUT
1/8"=1'-0"
0

8

16

WP FIRE ALARM
ANNUNCIATOR

Date

PRICING

13 SEPTEMBER, 2022

REVISE FIRE ALARM
INFORMATION

23 SEPTEMBER, 2022

NOTES:
1.

REPLACE EXISTING FIRE ALARM BELLS WITH NEW COMBINATION HORN/ STROBE.

2.

REPLACE EXISTING FIRE ALARM PANEL & ANNUNCIATOR WITH NEW.

3.

REPLACE ALL EXISTING SMOKE & HEAT DETECTORS WITH NEW.

4.

REMOVE ALL EXISTING SMOKE ALARM WIRED TO SECURITY SYSTEM.

2
E300

UPPER FLOOR FIRE ALARM LAYOUT
1/8"=1'-0"
0

8

16

LADYSMITH BOYS
& GIRLS CLUB
FIRE ALARM
LAYOUT
Drawn by

JH

Scale

AS NOTED

Checked by

PL

Date

23 SEPT, 2022

E300
2-22-001

Sheet</p>
    </article>
</body>
</html>