<!DOCTYPE html>
<html lang="en">
<head>
    <meta charset="UTF-8">
    <title>B  - Mackie Road Dam (D720190) Decommissioning – Final Design Report.pdf</title>
</head>
<body>
    <article data-pagefind-body>
        <h1 data-pagefind-meta="title">B  - Mackie Road Dam (D720190) Decommissioning – Final Design Report.pdf</h1>
        <div data-pagefind-meta="jurisdiction" style="display:none;">Town of Ladysmith</div>
        <div data-pagefind-meta="date" style="display:none;"></div>
        <a href="https://pub-ladysmith.escribemeetings.com/FileStream.ashx?DocumentId=6656" data-pagefind-meta="link">Original PDF</a>
        <p>Attachment B

Mackie Road Dam (D720190)
Decommissioning - Final Design Report
Presented to:

Dated:
Ecora File No.:

July 29, 2024
230602

Holland Creek
Report

Mackie Road Dam (D720190) Decommissioning - Final Design
File No: 230602| July 2024

THIS PAGE IS LEFT INTENTIONALLY BLANK

200 - 2045 Enterprise Way, Kelowna, BC V1Y 9T5
| P: 250.469.9757 | F: 250.469.9757 | www.ecora.ca

Holland Creek
Report

Mackie Road Dam (D720190) Decommissioning - Final Design
File No: 230602| July 2024

Table of Contents
1.

Introduction ................................................................................................ 1
1.1

General .................................................................................................................1

1.2

Background Information ........................................................................................2
1.2.1
1.2.2

2.

Stakeholder Engagement ........................................................................... 4
2.1

General .................................................................................................................4

2.2

Environmental Impacts..........................................................................................4

2.3

Mitigation Plans.....................................................................................................4
2.3.1
2.3.2
2.3.3

3.

Recreational Facilities .........................................................................................................4
Business ..............................................................................................................................4
Property Value .....................................................................................................................4

Engineering Design Plans .......................................................................... 5
3.1
3.2

Sediment Management Plan .................................................................................5
Structural Removal Plan .......................................................................................5

3.3
3.4

Channel Reconstruction ........................................................................................5
Site Access & Staging ...........................................................................................6

3.5
3.6

Dewatering Plan....................................................................................................6
Site and Channel Rehabilitation Plan....................................................................7
3.6.1
3.6.2
3.6.3
3.6.4

3.7
3.8
3.9

4.

Description of Dam, Watershed & Reservoir.......................................................................2
Description of Land Status & Water Rights Holders ...........................................................3

Public Safety Considerations...............................................................................................7
Channel Grading Details .....................................................................................................7
Spoil Areas ..........................................................................................................................8
Revegetation .......................................................................................................................8

Environmental Management Plan .........................................................................8
Performance Monitoring and Adaptive Management Plan ....................................8
Post-Construction..................................................................................................8

Closure....................................................................................................... 9

Holland Creek
Report

Mackie Road Dam (D720190) Decommissioning - Final Design
File No: 230602| July 2024

Appendix Sections
Figures
Figure 1

Site Location & Inundation Path

Appendices
Appendix A
Appendix B
Appendix C
Appendix D
Appendix E
Appendix F

General Conditions
Engineering Design Drawings
Environmental Assessment Report
Environmental Management Plan
Construction Supervision Plan
Photographs

Glossary of Terms
Dam

A barrier constructed for the purpose of enabling the storage or diversion of
water diverted from a stream or an aquifer, or both and other works that are
incidental to or necessary for the barrier.

Dam Safety Officer (DSO)

The person designated in writing by the Province to work with Dam Owners to
ensure compliance with the Dam Safety Reg. 40/2016.

Height of dam

The vertical distance between the crest of the dam and the lowest point at the
downstream toe, which usually occurs in the bed of the outlet channel.

Inundation area or map

The geographic area downstream of the dam that would be flooded by a breach
of the dam or other large discharge.

Live Storage

The volume of water being held back by the dam that is between the low-level
outlet and the spillway crest.

Low-Level Outlet

A conduit through a dam to allow for controlled release of the reservoir contents.

Notification

To immediately inform appropriate individuals, organizations, or agencies about
a potentially emergency situation so they can initiate appropriate actions.

Outlet works

An appurtenant structure that provides for controlled passage of normal water
flows through the dam. Combination of intake structure, gates, conduits, tunnels,
flow controls and energy dissipation devices to allow the release of water from
the dam,

Potential Storage

The volume of water that reservoir can temporally hold between the spillway
crest and dam crest when the reservoir is at maximum capacity.

Reservoir

The body of water impounded or potentially impounded by the dam.

Toe of dam

The junction of the upstream or downstream face of an embankment with the
ground surface.

Top of dam (crest of dam)

The elevation of the uppermost surface of an embankment which can safely
impound water behind the dam.

ii

Holland Creek
Report

Mackie Road Dam (D720190) Decommissioning - Final Design
File No: 230602| July 2024

1.

Introduction

1.1

General

The Town of Ladysmith (ToL) engaged Ecora Engineering & Environmental Ltd. (Ecora) to undertake Dam Safety
Inspections (DSI s) for three dams located along Holland creek following a notification from the Provincial Dam
Safety Officer (DSO). Mackie Road Dam, provincial dam number D720190, was included in these inspections.
The DSI report for Mackie Road Dam identified
decommissioning of the dam. The ToL had already committed to decommissioning the dam prior to the DSI
undertaken by Ecora, subject to the approval from the regulator.
A preliminary decommissioning options report for this dam was prepared by Ecora in June 2024 to provide
conceptual methodology and information to the ToL, DSO, any potential stakeholders and potential
decommissioning contractors. This report presents the design basis for the chosen decommissioning option to
allow for tendering of the construction work, planning procedures for the contractor and the DSO. The
methodology derived for the decommissioning works references the Dam Decommissioning Guidelines (2019,
FLNRORD).
The dam decommissioning process required for Mackie Road Dam extracted from the Dam Decommissioning
Guidelines from the Ministry of Water, Land and Resource Stewardship (WLRS) (formerly known of the Ministry of
Forests, Lands, Natural Resource Operations and Rural Development, FLNRORD) is outlined below:
1. Decision to decommission dam.
2. Contract Qualified Professional(s).
3. Reviewable Project under Environmental Assessment (EA) or Canadian Environmental Assessment Act
(CEAA).
4. Provide 120 days written notice to the DSO.
5. Request determination of plan submission requirements from DSO.
6. Prepare preliminary report to guide stakeholder engagement.
7. Stakeholder engagement, referrals, and First Nations (FN) consultation.
8. DSO review of stakeholder engagement.
9. DSO authorization to proceed with final design.
10. Submit final design report to Water Manager 90 days prior to construction approval.
11. Plan accepted.
12. Issuance of Leave to Commence Construction (Approval) letter.
13. Construction phase.
14. Submit Substantial Completion Report.
15. Monitoring and Adaptive management.
The WLRS details the following for the decommissioning of dams:

conditions as it was prior to development of the dam and associated works. Any significant variance must

Holland Creek
Report

1.2

Mackie Road Dam (D720190) Decommissioning - Final Design
File No: 230602| July 2024

Background Information

Minimal background information exists for Mackie Road Dam, with the majority of current information available
contained within the Ecora DSI report dated December 2023 and the Preliminary Decommissioning Report dated
June 2024. The following information is currently available which was used as references during the preparation
of this final decommissioning design report.
Holland Creek Dam Safety Inspection
BC assessed watersheds

Mackie Road Dam (D720190), (Ecora, 2023).

Government of Canada.

Historical Satellite Orthographic Imagery.
Information provided by the ToL.
Topographical survey of the dam and development of a site plan.
Summary of investigation reports findings and recommendations.
Documents that were not available for review and use in this report included but were not limited to:
Dam Safety Audits.
Record Drawings.
Detailed design report.
Record of Testing.
Dam Safety Review (DSR).
Dam Emergency Plan (DEP).
Operations and Surveillance Manual (OMS).

1.2.1

Description of Dam, Watershed & Reservoir

The subject site is situated at the bottom of a steep incised channel (ravine), which is densely forested, following
the Holland creek trail. Access to the site is extremely limited, currently it is only accessible on foot. The channel
banks upstream are densely vegetated and there are well established riparian areas.
Mackie Road Dam (UTM 10, 439271.650E, 5426221.390N) is a timber crib structure that appears to be founded
on bedrock. It consists of interlocking timber cribs, which are typically backfilled with stone. The main timber crib
on the upstream end has an approximate diameter/width of 500 mm while the other cribs have an approximate
diameter/width of 400 mm. It is assumed that the timber cribs over time have worn from a rough sawn rectangular
shape to a squircle (an intermediate shape between a square and circle). The dam has a maximum height of
3.8 m and a width of 12 m. A control structure exists on the left side of the dam consisting of an opening roughly
700 mm wide and 1000 mm high, the exposed concrete structure to the left of the opening is 3.2 m long and
400 mm wide. This concrete structure raises the dam crest along this section by approximately 1 m. The existing
low-level outlet (LLO) is a 400 mm pipe of unknown material. It discharges approximately at the centre point of the
dam face with its inlet situated upstream of the timber cribs. A timber facing has been placed along the
downstream side of the cribbing to allow for the construction of a concrete wall behind (upstream) of the timber
facing, which presumably was the water retention element of the dam. Over time, the
reservoir has infilled
with sediment so that it is almost at same level as the dam crest.
The purpose of the dam was believed to be water supply for coal mining operations, and the date of construction
is unknown. It is assumed that the dam was constructed by the Wellington Collieries Company. The water license
that is associated with the dams upstream of Mackie Road Dam outlines a water routing map dated May 1947

2

Holland Creek
Report

Mackie Road Dam (D720190) Decommissioning - Final Design
File No: 230602| July 2024

which identifies the Wellington Collieries Co. right of way along Holland Creek. The Wellington Collieries Co. was
a coal mining company that was incorporated in 1902 to take control of coal mining operations in Ladysmith and
Wellington.
The site inspection conducted by Ecora on September 17, 2023, is currently the only source of information on the
dam type, which only included visual observations, inspections, and approximate measurements as detailed
above. There is no more information available on how the dam was constructed and what to expect when
uncovering obscured dam features. Therefore, the processes proposed in this report that are pertaining to the
dam structure are assumed based on general timber crib dam construction obtained from published sources. The
bedrock elevations upstream of the dam are inferred based on downstream conditions.
Holland Creek originates on the northern and eastern slopes of Coronation Mountain and flows approximately 12
km before discharging into the ocean. The Holland Creek watershed has an overall area of approximately 32.2
km2 with a median elevation of 543 m, ranging from 1290 m to 5 m. The max slope within the watershed is 115%
and the mean slope 18%. The watershed discharge point is into Ladysmith harbor (near the Holland Creek
estuary trail head). Due to the unique topography, there are sub-watersheds where other minor creeks exist and
either link with Holland Creek or convey flow to the same discharge point. The majority of the watershed is heavily
forested and includes Holland Lake, Heart Lake, and a collection of small wetlands as storage sources.
Based on regional hydrometric gauge stations, peak flows are expected to primarily occur in the fall and early
winter under significant rainfall events. Elevated flows can also be generated as a result of the spring freshet or
due to extreme rainfall events during the summer.
Photographs of the dam were taken during the DSI with a standard camera as well as a DJI Mini 2 micro drone.
Photographs of the dam site are included in Appendix F. Photographs are numbered 1 to 8 and document the
site inspection on September 17, 2023.

1.2.2

Description of Land Status & Water Rights Holders

Mackie Road Dam is within a local/regional park which is defined as Crown Land (ownership 81, schedule U), i.e.
the land which the dam is situated on is owned by the provincial government. However, there still exists an old
right of way (Plan VIP75559 R/W 13) registered to Western Colliery (old mining company) along that section of
Holland Creek.
The land on which the dam is situated on,
part of southern Vancouver Island, a narrow corridor on the mainland to Yale in the east, and sections of the
Salish Sea. The communities include Cowichan Tribes, Halalt, Lyackson, Ts'uubaa-asatx, and Penelakut.
Snuneymuxm First Nation is one of the largest nations in B.C. located in the centre of Coast Salish territory on the
eastern coast of Vancouver Island. It is understood that there are First Nation fishing sites downstream of Mackie
Road Dam.
It is currently understood that there are no water rights holders or registered water licenses associated with
Mackie Road Dam. There are however current water licenses registered to the Town of Ladysmith upstream
along Holland Creek;
License Number: C017746 (Colonia Dr Dam

Local Provider; PD30734)

License Number: C017746 (Holland Cr Water Supply Dam; PD30733)
License Number: C029821 (Holland Creek

Surface Water/Stream Storage; PD30789 08A)

3

Holland Creek
Report

Mackie Road Dam (D720190) Decommissioning - Final Design
File No: 230602| July 2024

2.

Stakeholder Engagement

2.1

General

Considering the size of Mackie Road Dam
that it does not impound any water, the
decommissioning of the dam will not permanently impact recreation facilities, businesses, or property value.
Stakeholders in the dam decommissioning that were noted in the preliminary dam decommissioning report such
as nearby property owners, the Ministry of Transportation and Infrastructure, and possible trail users have been
brought to the ToL
attention. There are no necessary mitigation plans regarding any potential loss
of recreational facilities, businesses or property value.
The ToL posted a public notification of the proposed works on to their website on June 20, 2024, seeking any
public and stakeholder feedback.
Communications and Engagement
Specialist) is the primary public contact for the notified works.

2.2

Environmental Impacts

As part of the preliminary decommissioning report a general environmental assessment report was prepared for
Holland Creek Dams (Ecora, 2024). Mitigation measures were presented within the report which must be followed
for the dam decommissioning. Further detailed measures are presented in the attached (Appendix C) updated
environmental assessment report. Further details can be found in Section 3.7 Environmental Management Plan.

2.3

Mitigation Plans

2.3.1

Recreational Facilities

A portion of the Holland Creek Trails will need to be closed during the period of de-construction. The area of
closure will be dependent on how access is achieved and where the staging area will be (see Section 3.4 Site
Access). It is anticipated that the west trail will be closed with access restricted from the trailhead at Mackie Rd
and Colonia Dr. Closures of the east trail are not anticipated, unless a safety concern is identified, as this area is
not required for any construction related activities.

2.3.2

Business

As Mackie Road Dam does not have any businesses depending on the presence of the dam, no mitigation of loss
to businesses is anticipated.

2.3.3

Property Value

The site has no direct impact on any of the surrounding properties, and the dam itself is not in sight of the
adjacent properties. Potential construction noise could cause a nuisance, but proper notification and defining
construction hours as part of Best Management Practices should be implemented. A potential temporary factor
could be impacts due to site access requirements (this is dependent on the proposed plan received from the
contractor). In a scenario where a property is impacted by use for access, the contractor would be required to
restore the property to the existing or better condition.

4

Holland Creek
Report

3.

Mackie Road Dam (D720190) Decommissioning - Final Design
File No: 230602| July 2024

Engineering Design Plans

Engineering Design Plans were developed in conjunction with this report, they have been attached as
Appendix B.
A preferred grading plan has been developed giving a restored channel a grade of 9%. However, it is possible
that bedrock exists at a higher elevation than anticipated. In this case, the channel geometry will follow bedrock
elevations.
The guidelines dictate that in order to authorize the abandonment of water rights (Section 31(1) of the WSA), no
water shall be stored once decommissioning is complete. The plans call for the complete removal of the dam and
appurtenances, therefore no water shall be stored at the site following decommissioning. In addition, Mackie
Road Dam does not have any known water licenses associated with it and it has been confirmed by the Provincial
DSO that no water license applications are required for this decommissioning process.

3.1

Sediment Management Plan

Mackie Road Dam could impound between 50 m3 and 900 m³ of sediment, dependent on bedrock geometry.
There were three scenarios presented in the preliminary decommissioning plan report prepared by Ecora in 2024:
a steep grade bedrock, a shallow grade bedrock, or a waterfall shaped bedrock geometry.
For design purposes an estimated scenario of moderate slope bedrock geometry was assumed. The assumed
sediment impounded by the dam for this scenario is approximately 125 m3 - 145 m³.
If a reasonable amount of sediment remains once grading of the channel is complete (i.e. deeper than expected
bedrock elevation), a grain size distribution and sediment transportation potential analysis should be conducted to
ensure that (predominantly fines) do not become mobilized and are transported downstream causing adverse
environmental effects. This will be analyzed and determined during the time of construction as deemed necessary
by the PoR.

3.2

Structural Removal Plan

The structural removal limits for the decommissioning of Mackie Road Dam should be defined as a full
decommissioning. This means that no visible elements of the dam structure shall remain. The specification of the
dam structure is unknown and will be assessed at the time of construction on a regular basis by a qualified
professional.
It is proposed that the dam be deconstructed from the upstream end. The upstream end of the grading should be
excavated to expose the first layer of cribs and low-level outlet, which shall be inspected and removed. Removal
of the structure should consist of phasing between mechanical removal of the impounded sediment (and transport
of sediment offsite), and the dam structure. The dam crest should be removed incrementally to keep up with the
sediment removal; the crest should remain higher than the sediment excavation during the process. This process
should be repeated at approximately 0.5 m increments until bedrock is exposed, then removing the dam features
down to the foundation. At that point, a qualified engineer should inspect the foundational elements and determine
whether it can remain in place or not. It is possible that the PoR may decide to keep the foundation in place to
ensure that no instability is induced in the channel section.
Se Appendix E Construction Supervision Plan for more details.

3.3

Channel Reconstruction

Upon completion of the dam decommissioning channel reconstruction will be performed. The extent of
reconstruction will be dependent upon the condition of the bedrock and streambed encountered beneath the dam

5

Holland Creek
Report

Mackie Road Dam (D720190) Decommissioning - Final Design
File No: 230602| July 2024

structure. The downstream channel has a bedrock-based channel with some river gravel and vegetation along the
banks leading to the channel. As the upstream channel is made of river rock the channel along the dam
decommissioning will be reconstructed to form a transition point between the two separate channel conditions;
over time the material left will naturally adjust to a shallower transition which would require no long-term
maintenance. Short-term monitoring of the channel grade and any material deposition/transport should be defined
in the post-construction monitoring plan. As there is no vegetation within the channel, the majority of
environmental restoration work will be on disturbed banks and surrounding area rather than within the channel.

3.4

Site Access & Staging

The access will be the responsibility of the contractor. In preparation for the construction phase, a Request for
Qualifications (RFQ) and Request for Proposal (RFP) will be issued by the ToL. This process will be supported by
Ecora as needed.
Below are some guidance/suggestions Ecora have produced to allow some understanding for the contractor. The
following should not be considered recommendations from Ecora and the final solution presented should be
engineered to a standard that conforms with the provincial standard practices and is the sole responsibility of the
contractor.
Ecora conducted preliminary grading to determine feasibility of an access road. One approach was to cut
an access road above the construction area. However, we believe that this is not feasible due to the
potential for shallow instabilities of the channel side slopes, presence of exposed bedrock, and the large
elevation difference from the trail access to the creek bed. This option may be best approached with the
combination of a defined access route, winch, and a spider excavator.
Access may be gained from Colonia Dr. The relative elevations of the creek and road surface make it
easy to construct temporary access. However, the equipment would have to be transported down the
creek approximately 200 m to reach the site. Some complications surrounding this may arise with
transporting spoilt material offsite, and environmental disturbance caused by transporting equipment
through the creek.
A mobile crane may be utilized, with a staging area near the dam site, accessing via the trailhead on
Mackie Rd. The mobile crane could then use a material bin (skip) to remove spoil material and to
transport equipment on/off the site; this is dependent on the
boom length, and would require
widening and restoration of the access trail.

3.5

Dewatering Plan

The dewatering or stream diversion plan and execution will be the responsibility of the contractor and must be
sealed by a professional engineer. In preparation for the construction phase, a Request for Qualifications (RFQ)
and Request for Proposal (RFP) will be issued by the ToL. This process will be supported by Ecora as needed.
A requirement that is outlined in the environmental assessment report is to ensure that only clean water is
discharged downstream, the methodology for achieving this is the responsibility of the contractor and should be
included as part of the RFQ/RFP process and submission.
The dewatering plan should have the capacity to pass 1/10-year storm events during the period of construction.
These flows were derived via regional analysis using a collection of eight different hydrometric stations and using
HYFRAN software Version 2.2. Four different frequency distributions: Gumbel, Weibull, Three Parameter
Lognormal, and Log Pearson Type III were applied to the data. The return period flows calculated for each station
were plotted against the respective drainage areas, and polynomial, exponential and power regression equations
were fitted to obtain an average of each. The calculated Q10 value for a 1/10-year event during the specified
construction months are detailed in Table 3.1 below.

6

Holland Creek
Report

Table 3.1

Mackie Road Dam (D720190) Decommissioning - Final Design
File No: 230602| July 2024

Q10 Construction Flows

Month
August
September
October

Q10 Peak Instantaneous Flow (m3/s)
0.33
0.92
3.51

In order to achieve clean discharge downstream, a solution may involve a turbidity curtain, silt screen or sump
downstream to catch any mobile materials. This will be highly dependent on the dewatering plan and should be
presented as part of the
submission.
A conceptual dewatering plan has been provided for illustration only, as shown in Figure 3.1.
Figure 3.1

Concept Dewatering Channel Plan

3.6

Site and Channel Rehabilitation Plan

3.6.1

Public Safety Considerations

Upon completion of the project, the site must be left in a condition that is safe and useable by the public. This will
be confirmed by the Professional of Record prior to filing completion documentation. The site itself does not have
defined access to the public, but the trails above the site are regularly used. Any disturbance to these trails as
part of access should be rehabilitated to previous condition or better.

3.6.2

Channel Grading Details

For this project the recontouring of the site will be to restore the channel to natural conditions, as such the
contractor will be required to excavate the channel until bedrock conditions are encountered or the channel
thalweg grade is set to approximately 9% and following the design sections as per the issued for construction
design drawings.

7

Holland Creek
Report

3.6.3

Mackie Road Dam (D720190) Decommissioning - Final Design
File No: 230602| July 2024

Spoil Areas

During construction, the spoil area(s) will need to be designated for storage of removed materials from the dam
structure and the impounded sediment. Due to the small work area, there will not be adequate space to store
materials at or around the dam site, spoils are expected to be stored at the defined staging area and disposed of
offsite as they are generated.

3.6.4

Revegetation

The majority of the channel does not have vegetation within the proposed removal extents, however impact to the
vegetation along the channel banks is possible and as such, revegetation of the channel banks with native
species will be performed following the finalized decommissioning. This is to be outlined by an environmental
professional within the CEMP.

3.7

Environmental Management Plan

Ecora has completed an environmental management plan specific to Mackie Rd Dam and attached it to this
report as Appendix D. This environmental management plan will serve as a template for the Construction
Environmental Management Plan (CEMP). The CEMP will be dependent on re-routing/dewatering, access plans
and any other relevant information submitted by the contractor and will be required prior to commencement of
construction. The CEMP will also include a site and channel rehabilitation plan that outlines riparian and disturbed
area restoration. This will be a supplement to this document once the access and diversion plans have been
confirmed.

3.8

Performance Monitoring and Adaptive Management
Plan

Key points during the construction process will require monitoring by the Professional of Record or their agents.
These points are identified as:
Establishment of Access Route,
Dewatering / re-routing Completion,
Excavation Encountering Bedrock,
Depth of timber cribs, LLO, and any other discovery of dam appurtenances not previously noted,
Uncovering Dam Foundations,
Final channel grading and channel bed material.
A portion of this plan will be to complete adequate monitoring, reporting for this portion will be completed during
the construction phase. A condition assessment report criteria for one-year warranty inspection will be required.
Due to the scale of the project, it is not anticipated that more than one year of monitoring will be required
(minimum 1 year). It is also not anticipated that any compensation claims will be required.

3.9

Post-Construction

A decommissioning completion report will be produced once the construction phase is complete. This completion
report will include the following:
As-built (record) drawings of the decommissioning works based on contractor provided as-built survey,
Photographs documenting construction works, including removal and final layout,

8

Holland Creek
Report

Mackie Road Dam (D720190) Decommissioning - Final Design
File No: 230602| July 2024

Any design and construction records,
Site stabilization concerns / issues, including revegetation activities, and
Refined performance monitoring and adaptive management plan.

4.

Closure

We trust this report meets your present requirements. If you have any questions or comments, please contact the
undersigned.
Sincerely,
Ecora Engineering & Environmental Ltd.
Prepared by:

Reviewed by:

Tomos Edmonds, E.I.T
Junior Hydrotechnical Engineer
Direct Line: 431.761.1894
Tomos.edmonds@ecora.ca

Adam Kerk-Hecker, P.Eng.
Hydrotechnical Engineer
Direct Line: 250.718.7858
adam.kerkhecker@ecora.ca

Reviewed & Approved by:

Michael J. Laws, P.Eng.
Principal Dams and Geotechnical Engineer
Direct Line: 250.469.9757 x1045
Michael.laws@ecora.ca
Version Control and Revision History
Prepared
Version
Date
By
0

2024-07-29

TWE

Reviewed
By
AJK

Approved
By
MJL

Notes/Revisions
Issued for Use

9

Holland Creek
Report

Mackie Road Dam (D720190) Decommissioning - Final Design
File No: 230602| July 2024

References
Canadian Dam Association (CDA), 1997. Dam Safety Guidelines.
Canadian Dam Association (CDA), 2002. Dam Safety Review Workshop, 2002 CDA Conference, Victoria, British
Columbia.
Canadian Dam Association (CDA), 2007. Dam Safety Guidelines 2013 Edition.
Canadian Dam Association (CDA), 2007. Technical Bulletin

Dam Safety Analysis and Assessment.

Canadian Dam Association (CDA), 2007. Technical Bulletin

Geotechnical Considerations for Dam Safety.

Canadian Dam Association (CDA), 2007. Technical Bulletin

Hydrotechnical Considerations for Dam Safety.

Canadian Dam Association (CDA), 2007. Technical Bulletin
Dam Safety.

Inundation, Consequences and Classification for

Canadian Dam Association (CDA), 2007. Technical Bulletin

Seismic Hazard Considerations for Dam Safety

Canadian Dam Association (CDA), 2011. Guidelines for Public Safety Around Dams.
Canadian Dam Association (CDA), 2016. Technical Bulletin: Dam Safety Reviews.
Ministry of Forests, Lands, Natural Resource Operations and Rural Development (FLNRORD), 2019. Dam
Decommissioning Guidelines.
Ecora Engineering & Resource Group Ltd., 2023. Holland Creek Dam Safety Inspection
(D720190)

Mackie Road Dam

Ecora Engineering & Resource Group Ltd., 2024. Ladysmith Dam Environmental Assessment Report
Ecora Engineering & Resource Group Ltd., 2024. Holland Creek
Decommissioning Report

Mackie Road Dam (D720190) Preliminary

Maine Rivers, 2011. Removing Small Dams in Maine: A Basic Guide for Project Managers.

Holland Creek
Report

Mackie Road Dam (D720190) Decommissioning - Final Design
File No: 230602| July 2024

Figures
Figure 1 Site Location & Inundation Path

2

Holland Creek
Report

Mackie Road Dam (D720190) Decommissioning - Final Design
File No: 230602| July 2024

Appendix A
General Conditions

3

Statement of General Conditions — Geotechnical
Standard of Care
Ecora Engineering and Environmental Ltd. (Ecora) has prepared this report in a manner consistent with that level of care and
skill ordinarily exercised by members of the engineering and science professions currently practicing under similar conditions
in the jurisdiction in which the services are provided, subject to the time limits and physical constraints applicable to this report.
No other warranty, expressed or implied is made.

Basis and Use of the Report
This report and the recommendations contained in it are intended for the sole use of Ecora’s Client. Ecora does not accept any
responsibility for the accuracy of any of the data, the analyses or the recommendations contained or referenced in the report
when the report is used or relied upon by any party other than Ecora’s Client unless otherwise authorized in writing by Ecora.
Any unauthorized use of the report is at the sole risk of the user. In order to properly understand the suggestions,
recommendations and opinions expressed herein, reference must be made to the whole of the report. We cannot be
responsible for use by any party of portions of the report without reference to the whole report.
This report is subject to copyright and shall not be reproduced either wholly or in part without the prior, written permission of
Ecora. Additional copies of the report, if required, may be obtained upon request.

Alternate Report Format
Where Ecora submits both electronic file and hard copy versions of reports, drawings and other project-related documents,
only the signed and/or sealed versions shall be considered final and legally binding. The original signed and/or sealed version
archived by Ecora shall be deemed to be the original for the Project. Both electronic file and hard copy versions of Ecora’s
deliverables shall not, under any circumstances, no matter who owns or uses them, be altered by any party except Ecora.

Soil, Rock and Groundwater Conditions
Classification and identification of soils, rocks and geological units have been based upon commonly accepted systems and
methods employed in professional geotechnical practice. This report contains descriptions of the systems and methods used.
Classification and identification of the type and condition of these materials or units involves judgment, and boundaries
between different soil, rock or geologic types or units may be transitional rather than abrupt. Accordingly, Ecora does not
warrant conditions represented herein as exact, but infers accuracy only to the extent that is common in practice.
Soil and groundwater conditions shown in the factual data and described in the report are the observed conditions at the time
of their determination or measurement. Unless otherwise noted, those conditions form the basis of the recommendations in the
report. Groundwater conditions may vary between and beyond reported locations and can be affected by annual, seasonal
and meteorological conditions. The condition of the soil, rock and groundwater may be significantly altered by construction
activities such as traffic, excavation, groundwater level lowering, pile driving, blasting on the site or on adjacent sites.
Excavation may expose the soils to climatic elements such as freeze/thaw and wet /dry cycles and/or mechanical disturbance
which can cause severe deterioration. Unless otherwise indicated the soil must be protected from these changes during
construction.

Environmental and Regulatory Issues
The professional services retained for this project include only the geotechnical aspects of the subsurface conditions at the
site, unless otherwise specifically stated and identified in the report. The presence or implication(s) of possible surface and/or
subsurface contamination resulting from previous activities or uses of the site and/or resulting from the introduction onto the
site of materials from off-site sources are outside the terms of reference for this project and have not been investigated or
addressed.

Sample Disposal
Ecora will dispose all soil and rock samples for 30 days following issue of this report. Further storage or transfer of samples
can be made at the Client’s expense upon written request, otherwise samples will be discarded.

1

Statement of General Conditions — Geotechnical
Construction Services
During construction, Ecora should be retained to perform sufficient and timely observations of encountered conditions to
confirm and document that the subsurface conditions do not materially differ from those interpreted conditions considered in
the preparation of Ecora’s report and to confirm and document that construction activities do not adversely affect the
suggestions, recommendations and opinions contained in Ecora’s report. Adequate field review, observation and testing
during construction are necessary for Ecora to be able to provide letters of assurance, in accordance with the requirements of
many regulatory authorities. In cases where this recommendation is not followed, Ecora’s responsibility is limited to
interpreting accurately the information encountered at the borehole locations, at the time of their initial determination or
measurement during the preparation of the Report.

Job Site Safety
Ecora is responsible only for the activities of our employees on the jobsite. The presence of Ecora’s personnel on the site shall
not be construed in any way to relieve the Client or any contractors on site from their responsibilities for site safety. The Client
acknowledges that he, his representatives, contractors or others retain control of the site and that Ecora never occupy a
position of control of the site. The Client undertakes to inform Ecora of all hazardous conditions, or other relevant conditions of
which the Client is aware. The Client also recognizes that our activities may uncover previously unknown hazardous conditions
or materials and that such a discovery may result in the necessity to undertake emergency procedures to protect our
employees as well as the public at large and the environment in general.

Changed Conditions and Drainage
Where conditions encountered at the site differ significantly from those anticipated in this report, either due to natural variability
of subsurface conditions or construction activities, it is a condition of this report that Ecora be notified of any changes and be
provided with an opportunity to review or revise the recommendations within this report. Recognition of changed soil and rock
conditions requires experience and it is recommended that Ecora be employed to visit the site with sufficient frequency to
detect if conditions have changed significantly. Drainage of subsurface water is commonly required either for temporary or
permanent installations for the project. Improper design or construction of drainage or dewatering can have serious
consequences. Ecora takes no responsibility for the effects of drainage unless specifically involved in the detailed design and
construction monitoring of the system.

Services of Sub consultants and Contractors
The conduct of engineering and environmental studies frequently requires hiring the services of individuals and companies
with special expertise and/or services which we do not provide. Ecora may arrange the hiring of these services as a
convenience to our Clients. As these services are for the Client’s benefit, the Client agrees to hold the Company harmless and
to indemnify and defend Ecora from and against all claims arising through such hiring’s to the extent that the Client would incur
had he hired those services directly. This includes responsibility for payment for services rendered and pursuit of damages for
errors, omissions or negligence by those parties in carrying out their work. In particular, these conditions apply to the use of
drilling, excavation and laboratory testing services.

2

Holland Creek
Report

Mackie Road Dam (D720190) Decommissioning - Final Design
File No: 230602| July 2024

Appendix B
Engineering Design Drawings

4

Holland Creek
Report

Mackie Road Dam (D720190) Decommissioning - Final Design
File No: 230602| July 2024

Appendix C
Environmental Assessment Report

5

Ladysmith Dam Environmental
Assessment Report

Presented To: Town of Ladysmith
Dated:

June 27, 2024

Ecora File No.:

230602

|

Head Office:
#200, 2045 Enterprise Way.
V1Y 9T5
P: 250.469.9757
www.ecora.ca
200 - 2045 Enterprise Way, Kelowna, BC V1Y 9T5
| P: 250.469.9757 | F: 250.469.9757 | www.ecora.ca

THIS PAGE IS INTENTIONALLY LEFT BLANK

200 - 2045 Enterprise Way, Kelowna, BC V1Y 9T5
| P: 250.469.9757 | F: 250.469.9757 | www.ecora.ca

Ladysmith Dam Environmental Assessment Report

File No: 230602 | June 2024 | Version 0

Presented To:
Ryan Bouma, P.Eng.
Director of Infrastructure Services
Town of Ladysmith
Email: RBouma@ladysmith.ca

Prepared by:

Bo Huang, R.P.Bio., CESCL
Senior Biologist
bo.huang@ecora.ca

Reviewed by:

27 June 2024
Date

Adam Patterson, R.P.Bio.
Environmental Team Lead
adam.patterson@ecora.ca

27 June 2024
Date

Ladysmith Dam Environmental Assessment Report

File No: 230602 | June 2024 | Version 0

Table of Contents
1.

2.

Introduction ................................................................................................ 1
1.1

Project Details .......................................................................................................1

1.2

Objectives .............................................................................................................1

1.3

Dam Locations ......................................................................................................1

1.4

Climate and Weather ............................................................................................2

Desktop Studies ......................................................................................... 2
2.1

Existing Documents and Online Database ............................................................2

2.2

Aquatic Resources ................................................................................................3
2.2.1
2.2.2
2.2.3

2.3
2.4

Terrestrial Resources ............................................................................................4
Species at Risk .....................................................................................................5
2.4.1
2.4.2

3.

Hydrology............................................................................................................................. 3
Fish Habitat ......................................................................................................................... 3
Fish Presence ...................................................................................................................... 4

Northern Red-legged Frog................................................................................................... 5
Western Skink ..................................................................................................................... 5

Field Assessment ....................................................................................... 5
3.1

Mackie Road Dam.................................................................................................6
3.1.1
3.1.2

3.2

Colonia Drive Dam ................................................................................................7
3.2.1
3.2.2

3.3

Instream Habitat Observations ............................................................................................ 7
Riparian Habitat Observations............................................................................................. 7

Water Supply Dam ................................................................................................7
3.3.1
3.3.2

3.4
3.5
3.6

Instream Habitat Observations ............................................................................................ 6
Riparian Habitat Observations............................................................................................. 6

Instream Habitat Observations ............................................................................................ 7
Riparian Habitat Observations............................................................................................. 7

Species at Risk .....................................................................................................8
Overall Habitat Conditions.....................................................................................8
Holland Creek Existing Salmonid Spawning Habitat .............................................8

4.

Regulatory Framework and Permitting Requirements ................................ 8

5.

Potential Environmental Effects and Proposed Mitigation Measures .......... 9
5.1

Water Quality ........................................................................................................9
5.1.1
5.1.2

5.2

Potential Effects ................................................................................................................... 9
Recommended Mitigation Measures ................................................................................... 9

Fish Habitat Protection ........................................................................................ 10
5.2.1

Potential Effects ................................................................................................................. 10

i

Ladysmith Dam Environmental Assessment Report

5.2.2

5.3

Recommended Mitigation Measures ................................................................................. 12

Construction ........................................................................................................ 12
5.6.1

6.

Potential Effects ................................................................................................................. 11
Recommended Mitigation Measures ................................................................................. 11

Species at Risk ................................................................................................... 12
5.5.1

5.6

Potential Effects ................................................................................................................. 11
Recommended Mitigation Measures ................................................................................. 11

Wildlife................................................................................................................. 11
5.4.1
5.4.2

5.5

Recommended Mitigation Measures ................................................................................. 10

Riparian Re-Vegetation ....................................................................................... 11
5.3.1
5.3.2

5.4

File No: 230602 | June 2024 | Version 0

Least Risk Timing Windows .............................................................................................. 12
5.6.1.1
Instream Works .............................................................................................. 12
5.6.1.2
Vegetation Clearing ........................................................................................ 12

5.7

Environmental Monitoring.................................................................................... 13

5.8

Overall Habitat Balance ...................................................................................... 13

Conclusion and Closure ........................................................................... 13

ii

Ladysmith Dam Environmental Assessment Report

1.

File No: 230602 | June 2024 | Version 0

Introduction

Ecora Engineering & Resource Group Ltd. (Ecora) has been retained by the Town of Ladysmith (the Town) to prepare an
Environmental Assessment (EA) report for the Holland Creek (Mackie Road) Dam (Reference ID: D720190) Assessment and
Decommissioning project (hereafter referred to as ‘the Project’).

1.1

Project Details

The Holland Creek Dams, which are a series of three concrete gravity dams, require dam safety inspections and, in the case
of the Mackie Road Dam D720190, also a decommissioning plan. Of the three dams, only Holland Creek Water Supply Dam
(D720174) is currently active. The Holland Creek (Mackie Road) Dam (D720190) and Holland Creek (Colonia Drive) Dam
(D720191) are currently abandoned. The requirement for the decommission of Mackie Road Dam arose after BC Dam Safety
reviewed the condition of several dams along Holland Creek and noted the relatively poor condition of the Mackie Road Dam.
According to the Project Request for Proposal (RFP), BC Dam Safety and the Town’s Council has determined that
decommissioning the dam was likely the best path forward from the safety perspective. The other two dams reviewed require
engineering input but are on a lower priority timeline.
This EA Report will provide the results of our environmental desktop studies and site visit for the above mentioned dam.
However, the current proposed activities will be limited to the decommission of Mackie Road Dam only as per the engineering
design drawings (Holland Creek Dam Safety Inspection – Mackie Road Dam Town of Ladysmith Existing Site Plan, 16
February 2023). As per the drawings, sediment removal will be conducted within the creek channel as part of the proposed
activities. The goal for the dam decommission is to restore the original channel morphology within the project site.

1.2

Objectives

The objectives of the EA Report include:
A biophysical inventory and background review of local resources that may be impacted by the Project.
Identification of planned and potential impacts to species and habitats.
Identification of species-at-risk that could be affected by the Project.
A description of the scope of work and potential impacts that will need to be addressed.
Guide construction schedules by identifying periods for construction that are the least-risk to species potentially
affected by the project.
Guide the preparation of a Construction Environmental Management Plan (CEMP) that will be used by the selected
contractor as a guide to mitigate environmental risks during construction.
An environmental monitoring plan.
A description of potential restoration or enhancement opportunities.

1.3

Dam Locations

The EA addresses the above-referenced dams. These dams are located along Holland Creek (Watershed Code: 920-321500)
within the Town and are under the Town’s Jurisdiction. Please refer to Table 1 for the GPS Coordinates of the abovereferenced dams. The location of each dam is depicted in the inset Figure 1 below.
Table 1. GPS Coordinates of Mackie Road Dam, Colonia Drive Dam, and Water Supply Dam
UTM Coordinates
Dam
Zone
Easting
Northing
Mackie Road Dam (D720190)
10
439271.650
5426221.390
Colonia Drive Dam (D720191)

10

439243.530

5425931.190

Water Supply Dam (D720174)

10

438049.240

5425084.430

1|P a g e

Ladysmith Dam Environmental Assessment Report

N

File No: 230602 | June 2024 | Version 0

Mackie Road Dam

Colonia Drive Dam
Holland Creek
Water Supply Dam

Figure 1. Google Earth Aerial Image showing the dam locations along Holland Creek

1.4

Climate and Weather

The Project occurs within the Coastal Western Hemlock (CWH) Biogeoclimatic Zone1. On average, the CWH is the rainiest
biogeoclimatic zone in British Columbia. The zone typically has a cool mesothermal climate: cool summers and mild winters.
Mean annual temperature is about 8°C and ranges from 5.2 to 10.5°C among the CWH subzones. The mean monthly
temperature is above 10°C for 4-6 months of the year. The mean temperature of the coldest month is 0.2°C and ranges from
6.6 to 4.7°C among the subzones. In the Town, November, December and January are the wettest months (rain: >180 mm
per month) while July and August are the driest months (rain: <45 mm per month)2.

2.

Desktop Studies

2.1

Existing Documents and Online Database

Prior to the field assessment, the following studies were reviewed:
Water Quality Assessment and Objectives for Holland Creek and Stocking Lake Watersheds Vancouver Island3
(Ministry of Environment, Lands, and Parks 1996);
Preliminary Environmental Screening of Potential Water Supply Development Projects for The Town of Ladysmith3
(P.A. Harder and Associates Ltd., 2002); and
1

Meidinger and Pojar. 1991. Ecosystem of British Columbia. Source: https://www.for.gov.bc.ca/hfd/pubs/Docs/Srs/Srs06.htm
Source: https://en.climate-data.org/north-america/canada/british-columbia/ladysmith-10445/. Accessed on 12 December 2023.
3
Source: https://www.ladysmith.ca/docs/default-source/reports-2021/appendix-b.pdf?sfvrsn=8367ecad_6. Accessed on 13 December 2023.
2

2|P a g e

Ladysmith Dam Environmental Assessment Report

File No: 230602 | June 2024 | Version 0

Holland Creek Environmental Monitoring4 (BS Consulting, 2012).
A review of the available online information was conducted to identify known species and environmental features within or
adjacent to the Project. The following resources were reviewed:
DFO Aquatic Species at Risk Map;
BC Conservation Data Centre (CDC) Explorer;
BC CDC iMap;
Habitat Wizard;
BC Fish Inventories Data Queries (FIDQ).

2.2

Aquatic Resources

2.2.1

Hydrology

As per the above-mentioned studies, Holland Creek is approximately 12 km in length with a drainage area of 28 km2 ranging in
elevation from sea level to 1300 m5. The Holland Creek Watershed receives an average of 2200 mm of precipitation per year
with more than 80% of the rainfall occurring from October to March. Peak streamflow occurs in the winter period while low
flows occur during summer (i.e., June – September). Surface flow within Holland Creek is affected by the following:
Banon Creek – upstream of Holland Lake; surface water at the upper 7.5 km2 of Banon Creek is diverted into Holland
Lake from November to May.
Holland Lake and Prevost Lake – upstream of Holland Creek; these lakes store water in the winter and release it in
the summer.
The withdrawal of water by the Town at the Water Supply Dam intake.
The net effect of this water regulation is to increase flow by up to 3 to 4 times during July, August, and September.

2.2.2

Fish Habitat

Holland Creek flows eastward from the headwaters into Ladysmith Harbour. Within the upstream portion, the creek has two
main channels (i.e., the North and South Forks). The South Fork originates from the Holland Lake reservoir and connects with
the mainstem channel approximately 2.9 km upstream from the Water Supply Dam (also referred to as the Chicken Ladder
Dam). Holland Lake supports a good recreational fishery of stocked rainbow trout (Oncorhynchus mykiss), which have been
found in the South Fork of Holland Creek suggesting that the reservoir population of Rainbow Trout have moved into Holland
Creek.
According to the studies, instream habitat diversity is high within the middle reaches (i.e., upstream and downstream of the
South Fork) of Holland Creek. The channel exhibits a pool-riffle morphology with a gradient of approximately 2-3%. Substrates
within the creek mainly consist of gravel and cobble. The streambank is believed to be stable, and instream features such as
Large Woody Debris (LWD) and Small Woody Debris (SWD) appear to be abundant. Riparian habitat along Holland Creek
appears to be dense with both deciduous and coniferous tree species including western redcedar (Thuja plicata), douglas-fir
(Pseudosuga menziesii), and red alder (Alnus rubra). Crown closure is approximately between 15% - 35%.
The studies also show that habitat conditions in lower Holland Creek (i.e., downstream of Water Supply Dam) are strongly
influenced by residual flow volumes after water has been diverted into the water supply system for the Town. The net effect
from flow regulation has significantly increased natural creek flow levels in Holland Creek during the low flow months (i.e., July,
August, and September). Hence, these modified flow conditions are believed to improve the fish habitat conditions for resident
and anadromous fish in Holland Creek.

4

Source: https://wordpress.viu.ca/rmot306/files/2016/08/VIU-Holland-Creek-WQ-Report-2012. Accessed on 13 December 2023.
Source: https://www2.gov.bc.ca/assets/gov/environment/air-land-water/water/waterquality/water-qualityobjectives/wqo_report_holland_stocking.pdf. Accessed on 12 December 2023.
5

3|P a g e

Ladysmith Dam Environmental Assessment Report

File No: 230602 | June 2024 | Version 0

Holland Creek anadromous (sea-run) fisheries are limited to the lower 2.3 km by impassable falls. These species include
chum salmon (Oncorhynchus keta), coho salmon (Oncorhynchus kisutch), steelhead (Oncorhynchus mykiss), and cutthroat
trout (Oncorhynchus clarkii). According to Google Earth, Mackie Road Dam is located approximately 2.4 km upstream of the
Ladysmith Harbor. Such information suggests that Holland Creek anadromous fisheries may not reach to Mackie Road Dam.
However, it is possible that the Holland Lake Rainbow Trout may be present at Mackie Road Dam.

2.2.3

Fish Presence

Desktop studies show that Holland Creek (Watershed Code: 920-321500) is inhabited by the following fish species.

Table 2. Fish Species documented in the Provincial Databases for Holland Creek
Common Name

Latin Name

BC List / SARA as per CDC Explorer6

Chum Salmon
Cutthroat Trout (Coastal)
Coho Salmon

Oncorhynchus keta
Oncorhynchus clarki
Oncorhynchus kisutch

Not Reviewed7
Blue8
Yellow9

Cutthroat Trout
Rainbow Trout / Steelhead

Oncorhynchus clarki
Oncorhynchus mykiss

No Status10
Not Reviewed11

2.3

Terrestrial Resources

Desktop studies indicate that the following amphibians and reptiles were observed and recorded within 3 km of the Project
(see Table 3).

Table 3. Amphibians and Reptiles documented in the Provincial Database within 3 km of the Project.
Common Name
Latin Name
BC list / SARA
Common Garter snake
Thamnophis sirtalis
Yellow
Western Red-backed Salamander

Plethodon vehiculum

Yellow

Common Wall Lizard

Podarcis muralis

Exotic

Northern Red-legged Frog
Western Skink

Rana aurora
Plestiodon skiltonianus

Blue / 1-SC12 (2005)
Blue / 1-SC (2005)

Habitat Wizard indicates that a Great Blue Heron (Ardea Herodias) colony is located approximately 2 km to the north of the
Mackie Road Dam. Aerial image from Habitat Wizard suggests that the colony is surrounded by residential developments and
road construction. The following wildlife species were observed and recorded within 3 km of the Project (see Table 4).

6

Source: https://a100.gov.bc.ca/pub/eswp/search.do;jsessionid=D2B202A03865057B4D16CB1D4BA21614. Accessed on 13 December 2023.
Not Reviewed = Species and ecological communities that have not undergone a conservation status assessment (i.e., Provincial Conservation
Status Rank is SNR). Species that have Provincial Conservation Status Ranks assigned from National General Status Program but have not
been reviewed or verified by the BC CDC.
8
Blue = Includes any native species or ecological community considered to be of Special Concern (formerly Vulnerable) in British Columbia.
Species or ecological communities of Special Concern have characteristics that make them particularly sensitive or vulnerable to human
activities or natural events. Blue-listed species or ecological communities are at risk, but are not Extirpated, Endangered or Threatened.
9
Yellow = Includes species or ecological communities that are apparently secure and not at risk of extinction. Yellow-listed species may have
red- or blue-listed subspecies.
10
No Status is assigned to the animal species record when all related infraspecies (e.g., subspecies, population, ecotype, etc.) in BC have
been assigned to the Red, Blue, or Yellow List.
11
Not Reviewed = Species and ecological communities that have not undergone a conservation status assessment (i.e., Provincial
Conservation Status Rank is SNR); Species that have Provincial Conservation Status Ranks assigned from National General Status Program
but have not been reviewed or verified by the BC CDC.
12
SPECIAL CONCERN (SC): A species of special concern because of characteristics that make it is particularly sensitive to human activities
or natural events.
7

4|P a g e

Ladysmith Dam Environmental Assessment Report

File No: 230602 | June 2024 | Version 0

Table 4. Wildlife species documented in the Provincial Database within 3 km of the Project.
Common Name

Latin Name

BC list / SARA

Great Blue Heron
Double-crested Cormorant

Ardea Herodias
Phalacrocorax auritus

No Status
Blue

Bald Eagle

Haliaeetus leucocephalus

Yellow

2.4

Species at Risk

A review of DFO Species at Risk Maps shows that no designated aquatic critical habitat is located within or adjacent to the
dams. Habitat Wizard Incidental Observation Records indicate that two SARA Schedule 1 species (i.e., Northern Red-legged
Frog and Western Skink) were identified offsite. As per the records, these two species were identified in the following
locations:
Northern Red-legged Frog - identified at the northern edge of Heart Lake approximately 1.8 Km to the south of
Mackie Road Dam in 2015; and
Western Skink - identified at the eastern edge of Stocking Lake approximately 3.3 Km to the south of Mackie Road
Dam in 2014.

2.4.1

Northern Red-legged Frog

As per COSEWIC Assessment and Status Report on the Northern Red-legged Frog13 (2015), this species is an inhabitant of
moist, lower elevation forests and requires both aquatic breeding habitats and terrestrial foraging habitats in a suitable spatial
configuration to complete the different phases of its life cycle. The Northern Red-legged Frog breeds in a variety of permanent
and temporary water bodies, including potholes, ponds, ditches, springs, marshes, margins of large lakes, and slow-moving
portions of rivers. In British Columbia, distribution records and anecdotal observations suggest that the species is commonly
found in second growth forests and occurs in suburban gardens and seasonal ponds in pasture and agricultural lands adjacent
to forested areas. Based on its terrestrial habitat requirements (i.e., forested area or agricultural land adjacent to the forested
areas), it is possible to encounter Northern red-legged frog within or adjacent to the dams.

2.4.2

Western Skink

CDC Species Summary indicates that habitats of Western Skink include grassland, chaparral, pinyon-juniper woodland, open
pine or pine-oak woods, and rocky areas near streams (Stebbins 2003); the species is partial to open wooded foothills and is
usually associated with rocks, under which it takes shelter (also digs burrows in soil). Although CDC Mapped Known locations
show that all known Western Skink Critical Habitats are located within the southeastern BC, it is possible to encounter
Western Skink within or adjacent to the dams based on its habitat preference (i.e., riparian treed habitat).

3.

Field Assessment

Ecora assessed the dams on the following dates to document the existing environmental conditions at the Project area:
19 September 2023 to observe the habitat conditions at the dams during the low flow period.
27 and 28 October 2023 to observe the habitat conditions at the dams during the wet season.
Prior to the site visits, rainfall records from the two nearest monitoring stations (i.e., Nanaimo A Station and Chemainus
Station) were reviewed to estimate the flow conditions associated with the precipitation events. As per Weather Canada14,
both stations are approximately 8 km from Mackie Road Dam. Nanaimo A Station (Climate ID: 1025365) is located to the
north of the dam. Chemainus Station (Climate ID: 1011500) is located to the south of the dam. As per the records, no
13
COSEWIC. 2015c. COSEWIC assessment and status report on the Northern Red-legged Frog Rana aurora in Canada. Committee on the
Status of Endangered Wildlife in Canada. Ottawa. xii + 69 pp.
14
Source: https://climate.weather.gc.ca/historical_data/search_historic_data_e.html. Accessed on 19 December 2023.

5|P a g e

Ladysmith Dam Environmental Assessment Report

File No: 230602 | June 2024 | Version 0

precipitation was recorded at Nanaimo A Station prior to the site visits. Minimal precipitation (rain: 0.2 mm) was documented at
Chemainus Station on 18 September 2023. Also, precipitation events (rain: 95.9 mm, snow: 6.8 cm) were documented on 24
and 25 October 2023 at Chemainus Station. Based on rainfall records, it is possible that precipitation events might have
occurred at the dams 48 hours or 72 hours prior to the site visit on 27 October 2023. The site assessment was conducted in
accordance with the following guidelines:
Channel Conditions and Prescriptions Assessment15
Riparian Assessment and Prescriptions Procedures16
Provincial Fish Habitat Assessment Procedure17
At each dam, our assessment addresses the following areas:
Approximately 50 m upstream of the dam
Approximately 100 m downstream of the dam
Riparian area measured approximately 30 m from the top of bank on both sides of the dam

3.1

Mackie Road Dam

Onsite observations suggest that Mackie Road Dam is located within a ravine with a width of approximately 20 m measured
from Top of Ravine Bank. The dam is about 12 m wide and is approximately 4 m below the Top of Ravine Bank.

3.1.1

Instream Habitat Observations

At the upstream end of the dam, the channel exhibits a riffle-pool morphology with an average gradient of approximately 2%.
The channel width is approximately 12 m. The dominant substrate appears to be cobble, and the subdominant substrate is
gravel. Residual pool depth is approximately 15 cm. During the site visit on 28 October 2023, the channel had a wetted width
of approximately 11 m and a wetted depth of approximately 40 cm. Habitat features such as SWD, LWD, and overhanging
vegetation appear to be abundant within the channel.
The channel exhibits a step-pool morphology within approximately 20 m downstream of the dam with a gradient of
approximately 7%. Within this area, substrate consists of bedrock, and no instream habitat features were noted. At the further
downstream of the dam, the channel exhibits a cascade-pool morphology with a gradient of approximately 4%. The substrate
mainly consists of boulder and cobble.
A permanent fish barrier (i.e., waterfall) is noted approximately 50 m downstream of the dam. The waterfall is approximately 10
m wide with a height of approximately 6 m (gradient: >80%). Onsite observations suggest that the waterfall is likely one of the
impassable falls mentioned in the desktop studies.

3.1.2

Riparian Habitat Observations

Riparian vegetation adjacent to the dam appears to have been well-landscaped. At the canopy level, riparian vegetation
consists of a mix of deciduous and coniferous trees including red alder, western redcedar, and Douglas-fir. At the shrub and
ground level, riparian vegetation consists of salmonberry (Rubus spectabilis), bigleaf maple (Acer macrophyllum), and sword
fern (Polystichum munitum).

15
Source: https://a100.gov.bc.ca/pub/acat/documents/r1740/CCPA_1098478880683_b225bfbc905247a28b95b537fcd305d4.pdf. Accessed
on 19 December 2023.
16
Source: https://www.for.gov.bc.ca/hfd/library/documents/Bib46218.pdf. Accessed on 19 December 2023.
17
Source:https://a100.gov.bc.ca/pub/acat/documents/r15711/Fish_Habitat_Assessment_Procedures_1229454360370_60d06fb366d66d9a96f
0f58ea082db1abc58c0fc1e3805cd799cd37fc0143bdb.pdf. Accessed on 19 December 2023.

6|P a g e

Ladysmith Dam Environmental Assessment Report

3.2

File No: 230602 | June 2024 | Version 0

Colonia Drive Dam

Onsite observations suggest that Colonia Drive Dam is located within a ravine with a width of approximately 15 m measured
from Top of Ravine Bank. The dam is about 12 m in width and is approximately 2 m below the Top of Ravine Bank.

3.2.1

Instream Habitat Observations

Upstream of the dam, the channel exhibits a riffle-pool morphology for approximately 30 m. Further upstream of the dam, the
channel exhibits a cascade-pool morphology where the boulder cluster was noted. Within the riffle-pool section, the average
gradient is approximately 2%, and the channel width is approximately 12 m. The dominant substrate appears to be gravel, and
the subdominant substrate is cobble. The residual pool depth is approximately 10 cm. During the site visit on 28 October 2023,
the channel had a wetted width of approximately 11 m and a wetted depth of approximately 30 cm. Habitat features such as
SWD, LWD, overhanging vegetation, boulder cluster were noted within assessed area within the channel.
The channel exhibits a step-pool morphology approximately 50 m downstream of the dam with a gradient of approximately
8%. Within this area, substrate consists of rock and boulder. Habitat features including boulder cluster and overhanging
vegetation were noted within the channel.

3.2.2

Riparian Habitat Observations

At the canopy level, riparian vegetation consists of a mix of deciduous and coniferous trees including red alder, western red
cedar, bigleaf maple, yew tree, and douglas fir. At the shrub and ground level, riparian vegetation consists of salal (Ericaceae),
salmonberry, and sword ferns.

3.3

Water Supply Dam

During the site visit, the Water Supply Drive Dam was noted to be located approximately 15 m upstream of an impassable fall.
The dam appears to be 10 m wide.

3.3.1

Instream Habitat Observations

At the upstream of the dam, the channel exhibits a riffle-pool morphology for approximately 25 m before changing into a
cascade-pool morphology where the boulder clusters were noted. Within the riffle-pool section, the average gradient is
approximately 2%, and the channel width is approximately 10 m. The dominant substrate appears to be gravel, and the
subdominant substrate is cobble. The residual pool depth is approximately 10 cm. During the site visit on 27 October 2023, the
wetted width was approximately 10 m, and the wetted depth was approximately 40 cm. Habitat features such as gravel bar
and overhanging vegetation were noted along the channel.
The channel exhibits a step-pool morphology to the immediate downstream of the dam with a gradient of approximately 10%.
A permanent fish barrier (i.e., fall) is noted approximately 15 m downstream of the dam. The substrate consists of bedrock.
Habitat features including boulder group and overhanging vegetation were noted within the channel.

3.3.2

Riparian Habitat Observations

At the canopy level, riparian vegetation consists of a mix of deciduous-coniferous trees including red alder, western red cedar,
and douglas fir. At the shrub and ground level, riparian vegetation consists of salal, salmonberry, and western brackenfern.
Maintenance appears to have been conducted along the riparian area where evidence of invasive plants and household
garbage was not observed during the site visits.

7|P a g e

Ladysmith Dam Environmental Assessment Report

3.4

File No: 230602 | June 2024 | Version 0

Species at Risk

During the site visits, no evidence of species at risk was identified within or adjacent to the project sites. However, based on
the previous offsite incidental observation records, Ecora believes that a pre-construction wildlife survey needs to be
conducted at each project site prior to the commencement of the construction.
Our desktop studies suggest a provincial red listed Ecological Community (i.e., Douglas-fir – arbutus, Shape ID: 139342) is
located approximately 300 m to the south of Mackie Road Dam. During the site visits, no evidence of ecological community
was identified at the location where Habitat Wizard shows due to local land development that is not associated with our
project.

3.5

Overall Habitat Conditions

Based on our onsite observations, Ecora believes that the existing habitats at each dam may provide local fish species
with rearing potential.
Due to the identified permanent fish barriers (i.e., waterfall 1 located approximately 50 m downstream of Mackie Road Dam
and waterfall 2 located approximately 15 m downstream of Water Supply Dam), Ecora believes that the proposed scope of
works (i.e., dam decommissioning) will not enable the anadromous fish species to access the further upstream habitat.

3.6

Holland Creek Existing Salmonid Spawning Habitat

In addition to the above-mentioned dams, Ecora also confirms the presence of the existing salmonid spawning habitat within
Holland Creek. During the site visit on 27 October 2023, salmonid spawning activities were noted approximately 2.3 Km
downstream of Mackie Road Dam.

4.

Regulatory Framework and Permitting
Requirements

To obtain all required permits and approvals prior to the commencement of the project, the following legislation and associated
information was reviewed (Table 5).
Table 5. Applicable Legislation and Associated Environmental Permits for the Project.

Required Permit or
Approval

Project
Requirements

Legislation

General Description

Federal Fisheries
Act, Subsection
35(1), 35(2), and 34

The Fisheries Act requires that projects avoid
causing serious harm to fish unless
authorized by the Minister of Fisheries and
Oceans Canada.

Federal Species at
Risk Act (SARA),
Section 73 and 78

Authorizations (i.e., Section 73 Permit) are
required by anyone conducting activities that
may affect species listed in Schedule 1 of
SARA, as extirpated, endangered, or
threatened (e.g., scientific research permit)
and which contravene the Act's general or
critical habitat prohibitions (Sections 32-36).

SARA Permit

No Critical Habitat is
identified within or
adjacent to the Project;
hence, no SARA
Permit is required for
the Project.

Federal Migratory
Birds Convention
Act*

Protects birds and their nests during the
typical bird breading season between March
15 and August 15 in southwestern BC

N/A

If vegetation clearing is
required within the bird
breeding season, then
pre-clearing bird nest

DFO Request for
Review
DFO Scientific licence

A DFO Request for
Review will be required
for the Project.
A DFO Scientific
licence will be required
for the Project.

8|P a g e

Ladysmith Dam Environmental Assessment Report

Provincial Water
Sustainability Act
(WSA), Section 11
Provincial Wildlife
Act, Section 19

Wildlife Act, Section
34

5.

Section 11 of WSA requires that “change in
and about a stream” may only proceed under
approval or by notification.
According to Section 19 of the Wildlife Act,
anyone intending to collect freshwater fish
from non-tidal British Columbia inland waters
is required to have a Fish Collection Permit.
Protects birds and their nests during the bird
breeding season as well as the nests, nest
trees and eggs of certain species of bird all
year

File No: 230602 | June 2024 | Version 0

WSA Approval

surveys will be
completed by a QEP.
A WSA Approval will
be required for the
Project.

Provincial Fish
Collection Permit

A Provincial Fish
Collection Permit will
be required for the
Project.

General Wildlife Permit

A General Wildlife
Permit will be required
for the Project.

Potential Environmental Effects and Proposed
Mitigation Measures

Stream water quality can be impacted by changes made to the streambed. Works within a stream often result in the release of
fine sediments and other deleterious substances. Works that damage or change the stream channel or encroach into the
floodplain of a stream can cause a reduction of water clarity and visibility which impairs the ability of aquatic life to find food,
mate, and escape predators.

5.1

Water Quality

5.1.1

Potential Effects

Stream water quality can be impacted by changes made to the streambed. Works within a stream often result in the release of
fine sediments and other deleterious substances. Works that modify the stream channel can cause a reduction of water clarity
and visibility which impairs the ability of aquatic life to find food, mate, and escape predators.

5.1.2

Recommended Mitigation Measures

Standards and Best Management Practices (BMPs) as outlined in Standards and Best Practices for Instream Works18
(MOELP, 2004), will be employed for instream works. Best management practices prescribe that instream works be performed
when water levels within a stream are low (i.e., during the reduced risk instream work window) so that construction can be
conducted with minimal disturbance to water flow or risk of sedimentation in a watercourse. Based on the least risk timing
windows of Chum Salmon and Cutthroat Trout, the instream works timing window19 is anticipated to be 15 August to 15
September.
If needed, prior to the commencement of the project, an Erosion and Sediment Control (ESC) Plan will be prepared as per the
Land Development Guidelines for the Protection of Aquatic Habitat20 (DFO 1993). The ESC plan includes appropriate
measures that will be implemented prior to construction. An Environmental Monitor (EM) will be on site to determine the
effectiveness of these measures and determine if changes to the implemented measures are required. When instream works
are ongoing, the EM will conduct water quality monitoring as per provincial approved water quality guidelines.
In addition, the following general mitigation measures will be implemented to minimize impacts to water quality:
18
Source: https://www2.gov.bc.ca/assets/gov/farming-natural-resources-and-industry/forestry/bc-timber-sales/ems-sfm-certification/businessarea/kamloops/standards_bmp_for_instream_works_2004.pdf. Accessed on 16 December 2023.
19
Source: https://www2.gov.bc.ca/assets/gov/environment/air-land-water/water/working-around-water/terms_conditions_van_island.pdf.
Accessed on 16 December 2023.
20
Source: www.sxd.sala.ubc.ca/9_resources/fed_%20files/fed%20land%20development%20guidelines.pdf. Accessed on 16 December 2023.

9|P a g e

Ladysmith Dam Environmental Assessment Report

File No: 230602 | June 2024 | Version 0

Where possible, construction machinery will be parked over spill pads at least 30 m from all watercourses or
drainages.
Fueling of machinery will be conducted off-site at approved fueling locations at least 30 m from any
watercourse/drainage.
Prior to accessing riparian areas, the contractor will verify that machinery is in good working condition and free of fuel
and lubricant leaks.
Necessary maintenance oils/lubricants will be stored in a separate contained lay-down area and conducted well away
from any watercourse/drainages.
The use of toxic liquid paints, primers, solvents degreasers and rust inhibitors will be avoided.
Drains and open joints on the bridge deck will be adequately sealed prior to sweeping or washing to prevent material
or sediment-laden wash water from entering the watercourse.
A spill kit will be maintained in the active construction area and spill-containment kits containing enough absorbent
material will be present in the active work area in proximity to working machinery.
All temporarily disturbed areas will be reseeded and replanted with native mixes/species outside of the permanent
riprap footprint.
Environmental monitoring will be conducted, as required, during construction works adjacent to the watercourse to
confirm appropriate mitigation measures are being implemented.
Works will be conducted in accordance with all applicable Acts, Regulations, Standards, and Guidelines to protect the
water quality of onsite watercourses.

5.2

Fish Habitat Protection

5.2.1

Potential Effects

Potential negative environmental effects on fish and fish habitat resulting from dam decommission includes riparian vegetation
clearing and streambed disturbance. Environmental effects which may result from the construction activities may include the
following:
Sedimentation and erosion concerns during and following construction;
Temporary loss of riparian habitat;
Minor changes in riparian cover habitat; and,
Potential for deleterious substances to enter the watercourse during construction.

5.2.2

Recommended Mitigation Measures

Instream worksite isolation and fish salvage activities will be conducted prior to the restoration works. The required fish
collection permits (i.e., both federal and provincial) will be obtained prior to the start of the Project. All salvage activities will
follow the conditions of the permits. In addition, the following BMPs will be followed to mitigate impacts to fish and fish habitat:
All instream works will occur within the appropriate timing window (i.e., August 15 to September 15).
All fish salvage activities will be conducted by a Qualified Environmental Professional (QEP) who have the necessary
Fish Salvage Permits in hand.
Site isolation within a watercourse will be initiated by placing an upstream and downstream stop-net into the
watercourse to prevent fish migration in or out of the work area.
Fish salvage will be completed within the isolated work area by dip net and/or overnight Gee minnow trapping. All
captured fish will be identified to species, enumerated and then relocated unharmed upstream of the work area.
Fish salvage activities will include site isolation by using sediment fencing, polyethylene sheeting, sandbag, or metal
sheet within the salvaged area.
Surface water flow from upstream of the isolation plate will be conveyed around the work area by deploying an
upstream fish-screened pump. If needed, flowing upstream water will be pumped back into the watercourse
downstream of the isolated work area. With the fish salvage completed, the stop nets will be removed. The standing
water within the isolated area will then be pumped from the isolated work area back to the watercourse using a fishscreened pump.
If isolation is not required, instream works will be conducted in a cautious manner.
Surface flow will be maintained at all times during instream work to protect downstream fish and fish habitat.

10 | P a g e

Ladysmith Dam Environmental Assessment Report

5.3

Riparian Re-Vegetation

5.3.1

Potential Effects

File No: 230602 | June 2024 | Version 0

Temporary riparian vegetation disturbance (i.e., construction of temporary machinery site access) will be conducted as part of
site preparation.

5.3.2

Recommended Mitigation Measures

To minimize riparian vegetation disturbance, the following mitigation measures are proposed:
Onsite clearing and grubbing limits will be delineated prior to the vegetation clearing.
Riparian vegetation disturbance and removal will be minimized where possible.
If possible, onsite disturbed riparian areas should be re-vegetated immediately following the completion of the
Project.
A Riparian Planting Plan should be prepared to address onsite impacted areas and vegetation losses. It is anticipated
that site restoration may include a combination of hydroseeding and riparian planting with local species that were
identified onsite including the followings:
o Recommended tree species: western red alder, broadleaf maple (Acer macrophyllum), vine maple (Acer
circinatum), red alder (Alnus rubra), and douglas fir.
o Recommended shrub species: salmonberry, sword fern, red-osier dogwood (Cornus sericea or C.
stolonifera), pacific ninebark (Physocarpus capitatus), and western brackenfern
Planting activities should be conducted as per BC Riparian Restoration Guidelines (MoE, 2008) as applicable:
o All riparian plantings should be based on 1 tree or shrub per 1 square metre density.
o All tree/shrub species should be of guaranteed nursery stock.
o The botanical name should be used when ordering stock to ensure that the desired native species is being
purchased. Each specimen should be tagged with the botanical name and the tag should be left attached
after planting.
o Stock planted during the fall (Sept. - Oct.) and spring (March - April) has the greatest likelihood of surviving.
Regular watering may be required until the plants are established. Additional advice on proper planting
procedures should be obtained from the nursery supplying the stock.
o Tree stock should be a minimum of 1.2 m (4 ft) in height when purchased and planted 1.5 to 2 m apart.
o Planting on a given area being enhanced must be successful to an 80% take. If more than 20% die over one
year, replanting is required.
The Riparian Planting Plan shall be reviewed and approved by the Town before being finalized.

5.4

Wildlife

5.4.1

Potential Effects

Potential effects for wildlife that may be present include interacting with personnel and equipment and temporary loss of
nesting habitat for birds.

5.4.2

Recommended Mitigation Measures

Appropriate Best Management Practices (BMPs) will be implemented during project construction to avoid potential impacts to
wildlife. If vegetation clearing is required within the Bird Breeding Season21 (i.e., April 15 to July 31) then pre-clearing bird nest
surveys will be completed by a QEP. Where possible, potential nesting sites identified in the Project area will be retained. In
addition, all onsite personnel will be required to store personal food appropriately to avoid attracting wildlife.

21
Source: https://www.ladysmith.ca/docs/default-source/bylaws-2021/official-community-plan-2023_dpa.pdf?sfvrsn=217df7db_2. Access on
15 January 2024.

11 | P a g e

Ladysmith Dam Environmental Assessment Report

5.5

File No: 230602 | June 2024 | Version 0

Species at Risk

No Critical Habitats were within or adjacent to our project sites from the desktop studies. Hence, the proposed scope of works
will not impact any known Critical Habitats.

5.5.1

Recommended Mitigation Measures

Based on the previous offsite incidental observation records, Ecora believes that a pre-construction wildlife survey needs to be
conducted at each project site prior to the commencement of the construction. Prior to the survey, a General Wildlife Permit
will be obtained and appropriate survey methods and efforts will be performed as per the applicable BMPs and the terms and
conditions of the permit.

5.6

Construction

A detailed Construction Environmental Management Plan (CEMP) with work procedures shall be prepared prior to
commencing construction. The CEMP will be submitted to the Town for review and approval prior to the start of works.
Mitigation measures and BMPs detailed in the CEMP will include but not be limited to the following management plans /
procedures:
Project Staff – Roles and Responsibilities
Instream Work Plan and Water Quality Monitoring Plan
Fish Salvage Procedure
Wildlife Management Plan
Invasive Species Management Plan
Riparian Planting Plan
Erosion and Sediment Control Plan
Waste Management Plan
Spill Prevention and Emergency Response Procedures
Fish Habitat Enhancement Plan

5.6.1

Least Risk Timing Windows

5.6.1.1

Instream Works

Instream works should be conducted as per the appropriate Least Risk Timing Window of 15 August to 15 September
to protect local fish species within Holland Creek. It should be noted that the Least Risk Timing Window for fish species does
not apply if the stream is dry due to seasonal variation. If instream works need to be conducted outside the Least Risk Timing
Window, the corresponding regulators shall be contacted and appropriate rationale and mitigation measures shall be reviewed
and approved by the regulators prior to the instream works.

5.6.1.2

Vegetation Clearing

Vegetation disturbance should be limited where possible. If vegetation clearing is proposed, clearing should be conducted
outside the Breeding Bird Season (i.e., 15 April to 31 July). If vegetation clearing has to be conducted during the Breeding
Bird Season, pre-clearing bird nesting surveys by a QEP will be required to ensure compliance with the applicable regulations.
Upon the enforcement of the modernized Federal Migratory Birds (MBR) Convention Act22 (July 2022), nest protection for
most migratory bird species has been limited to active nests (containing eggs or young), when they have conservation value.
However, Schedule 1 of the MBR, 2022 identifies 18 species whose nests are protected year-round, and must be registered
and confirmed inactive for a defined period (12 to 36 months, depending on the species) before they can be disturbed or
destroyed. The list of species on Schedule 1 consists of 11 marine birds, 6 herons and egrets, and pileated woodpecker.

22

Source: https://laws-lois.justice.gc.ca/eng/regulations/SOR-2022-105/index.html. Accessed on 27 June 2024.

12 | P a g e

Ladysmith Dam Environmental Assessment Report

File No: 230602 | June 2024 | Version 0

Our desktop studies and site visits suggest that it is possible to encounter the nests of Great blude heron or Pileated
woodpecker within or adjacent to our project sites. As per Schedule 1 of the MBR, the defined periods for great blue heron and
pileated woodpecker are 24 months and 36 months, respectively.

5.7

Environmental Monitoring

An Environmental Monitor (EM) must be retained to conduct onsite environmental monitoring before, during, after the
construction. A detailed environmental monitoring and reporting requirements shall be included in the CEMP. At minimum, the
EM will be responsible for the following tasks:

Attending safety and environmental orientation meetings prior to the start of construction.
Ensuring the installation and removal of erosion and sediment control measures have been completed
correctly.
Attending emergency spill incidents.
Responding to unforeseen incidents, such as spills of hazardous substance or release of sediment to
watercourses, within thirty (30) minutes of being notified.
Preparing and being signatory of environmental monitoring reports.
Ensure protective measures to be place prior to the instream works.
Conduct pre-construction fish salvage and relocation.
Conduct full time environmental monitoring for instream works.
If needed, prior to vegetation disturbance, the project footprint will be inspected for invasive species and noxious
weeds infestations.
If needed, apply for environmental permits associated with the Project.
Conduct wildlife survey/salvage prior to vegetation disturbance.
Inspecting all areas of the project to ensure compliance with environmental guidelines and permits.
Recommending proactive erosion and sediment controls, if applicable.
Sampling and monitoring water quality, if applicable.
Approving and attending work within or adjacent to Environmental Sensitive Areas (ESAs) and designated
watercourses.
Giving all construction personnel a brief environmental orientation prior to such personnel commencing work in any
ESAs.
Approving and attending work within ESAs and designated watercourses.
Inspecting the project on a regular basis during any extended work stoppages (e.g., holidays).
Providing dated photographs and Environmental Monitoring reports to demonstrate effective implementation and
functioning of mitigation measures.
Preparing weekly environmental monitoring reports with actions required (if any) to be submitted to the Client.
Attending emergency spill incidents.

5.8

Overall Habitat Balance

The goal for the proposed activities (i.e., dam decommission) is to restore the original channel morphology of the creek within
the project sites. From our site visit, Ecora has also confirmed that our project sites are isolated by impassable waterfalls.
Hence, no instream habitat loss is anticipated from dam decommission. Temporary disturbance to the riparian area is
anticipated as a result of site preparation that may involve vegetation clearing and grubbing. Riparian re-vegetation shall be
conducted as per Section 5.3.2 of this EA Report. Overall, there should be no loss for the riparian habitat.

6.

Conclusion and Closure

Prior to the commencement of the construction, all permits and approvals mentioned in Section 4 of this report must be
obtained. A QEP will be onsite to conduct full time monitoring for all instream works (i.e., dam decommission and the
associated riparian area disturbance) as per the approved water quality guidelines. A CEMP will be prepared to address all
potential environmental- related issues over the course the construction. We trust this information meets your present
requirements. If you have any questions or comments, please contact the above signed.

13 | P a g e

Ladysmith Dam Environmental Assessment Report

File No: 230602 | June 2024 | Version 0

Appendix A
Site Photos

14 | P a g e

Ladysmith Dam Environmental Assessment Report

Photo No. 1
Date: 19 September 2023
Looking Towards: West
Description: Looking at Mackie Road Dam during the low flow period.

Ecora Project No.: 230602
Photolog
Page 1 of 10

Location: Mackie Road Dam

Photo No. 2
Date: 19 September 2023
Looking Towards: East
Location: Downstream of Mackie Road Dam
Description: Looking at the instream habitat to the immediate downstream of Mackie Road Dam during the low flow period.

Ladysmith Dam Environmental Assessment Report

Ecora Project No.: 230602
Photolog
Page 2 of 10

Photo No. 3
Date: 19 September 2023
Looking Towards: West
Location: Upstream of Mackie Road Dam
Description: Looking at the instream habitat to the immediate upstream of Mackie Road Dam during the low flow period.

Photo No. 4
Date: 28 October 2023
Looking Towards: West
Location: Upstream of Mackie Road Dam
Description: Looking at the instream habitat to the immediate upstream of Mackie Road Dam during the wet season.

Ladysmith Dam Environmental Assessment Report

Photo No. 5
Date: 28 October 2023
Description: Riparian vegetation at Mackie Road Dam.

Ecora Project No.: 230602
Photolog
Page 3 of 10

Looking Towards: West

Location: Mackie Road Dam

Photo No. 6
Date: 19 September 2023
Looking Towards: South
Description: Looking at Colonia Drive Dam during the low flow period.

Location: Colonia Drive Dam

Ladysmith Dam Environmental Assessment Report

Ecora Project No.: 230602
Photolog
Page 4 of 10

Photo No. 7
Date: 19 September 2023
Looking Towards: North
Location: Downstream of Colonia Drive Dam
Description: Looking at the instream habitat to the immediate downstream of Colonia Drive Dam during the low flow period.

Photo No. 8
Date: 19 September 2023
Looking Towards: East
Location: Upstream of Colonia Drive Dam
Description: Looking at the instream habitat to the immediate upstream of Colonia Drive Dam during the low flow period.

Ladysmith Dam Environmental Assessment Report

Ecora Project No.: 230602
Photolog
Page 5 of 10

Photo No. 9
Date: 28 October 2023 Looking Towards: North
Location: Downstream of Colonia Drive Dam
Description: Looking at the instream habitat to the immediate downstream of Colonia Drive Dam during the wet season.

Photo No. 10
Date: 28 October 2023 Looking Towards: South
Location: Upstream of Colonia Drive Dam
Description: Looking at the instream habitat to the immediate upstream of Colonia Drive Dam during the wet season.

Ladysmith Dam Environmental Assessment Report

Ecora Project No.: 230602
Photolog
Page 6 of 10

Photo No. 11
Date: 28 October 2023
Looking Towards: South
Description: Riparian vegetation at Colonia Drive Dam.

Location: Colonia Drive Dam

Photo No. 12
Date: 19 September 2023
Looking Towards: West
Description: Looking at Water Supply Dam during the low flow period.

Location: Water Supply Dam

Ladysmith Dam Environmental Assessment Report

Ecora Project No.: 230602
Photolog
Page 7 of 10

Photo No. 13
Date: 19 September 2023
Looking Towards: South
Location: Upstream of Water Supply Dam
Description: Looking at the instream habitat to the immediate upstream of Water Supply Dam during the low flow period.

Photo No. 14
Date: 19 September 2023
Looking Towards: South
Location: Downstream of Water Supply Dam
Description: Looking at the instream habitat to the immediate downstream of Water Supply Dam (red oval) during the low flow
period.

Ladysmith Dam Environmental Assessment Report

Ecora Project No.: 230602
Photolog
Page 8 of 10

Photo No. 15
Date: 27 October 2023
Looking Towards: West
Location: Upstream of Water Supply Dam
Description: Looking at the instream habitat to the immediate upstream of Water Supply Dam during the wet season.

Photo No. 16
Date: 27 October 2023
Looking Towards: NA
Location: Water Supply Dam
Description: Looking at the instream habitat to the immediate upstream and downstream of Water Supply Dam during the wet
season (Panorama view).

Ladysmith Dam Environmental Assessment Report

Ecora Project No.: 230602
Photolog
Page 9 of 10

Photo No. 17
Date: 27 October 2023
Looking Towards: East
Location: Water Supply Dam
Description: Looking at the instream feature (i.e., fall, red arrow) located to the immediate downstream of Water Supply Dam (red circle)
during the wet season.

Photo No. 18
Date: 27 October 2023 Looking Towards: West
Location: 2.3 Km Downstream of Mackie Road Dam
Description: Looking at the instream habitat approximately 2.3 Km downstream of Mackie Road Dam. Evidence of salmonid
spawning activities were noted at this location.

Ladysmith Dam Environmental Assessment Report

Ecora Project No.: 230602
Photolog
Page 10 of 10

Photo No. 19
Date: 27 October 2023 Looking Towards: West
Location: 2.3 Km Downstream of Mackie Road Dam
Description: Looking at the instream habitat approximately 2.3 Km downstream of Mackie Road Dam. Evidence of salmonid
spawning activities were noted at this location.

Photo No. 20
Date: 28 October 2023
Looking Towards: West
Location: 50 m Downstream of Mackie Road Dam
Description: Looking at the permanent fist barrier (i.e., waterfall, red oval) approximately 50 m downstream of Mackie Road Dam.

Holland Creek
Report

Mackie Road Dam (D720190) Decommissioning - Final Design
File No: 230602| July 2024

Appendix D
Environmental Management Plan

6

June 25, 2024

Ecora File No.: 230602

Town of Ladysmith
410 Esplanade Avenue
Ladysmith, BC
V9G 1A1
Attention:

Ryan Bouma, P.Eng. - Director of Infrastructure Services

Reference:

Environmental Management Plan for the Decommission of Mackie Road Dam

1.

Introduction

Ecora Engineering and Environmental Ltd. (Ecora) was retained by the Town of Ladysmith (the Town) to prepare
an Environmental Management Plan (EMP) for the decommission of Mackie Road Dam (Reference ID: D720190)
within Holland Creek. The requirement for the decommission of Mackie Road Dam arose after BC Dam Safety
reviewed the condition of several dams along Holland Creek and noted the relatively poor condition of the Mackie
Road Dam.
Mackie Road Dam (UTM 10, 439271.650E, 5426221.390N) is a timber crib structure that appears to be founded
on bedrock. It consists of interlocking timber cribs, which are typically backfilled with stone. The main timber crib
on the upstream end has an approximate diameter/width of 500 mm while the other cribs have an approximate
diameter/width of 400 mm. Over time, the dam reservoir has infilled with sediment so that it is almost at same
level as the dam crest. The purpose of the dam was believed to be for coal mining water supply or control, and
the date of construction is unknown. It is our understanding that Mackie Road Dam is currently abandoned.

1.1

Objectives

This EMP is prepared based on our findings identified in the Environmental Assessment (EA) Report. The
Environmental Management Plan (EMP) is intended to address and mitigate potential adverse environmental
impacts associated with the proposed works including the avoidance or minimization of effects on species and
ecosystems at risk. Best Management Practices (BMP) and guidelines have been adapted from the following
provincial and federal sources:
Requirements and Best Management Practices for Making Changes in and About a Stream in B.C. (BC
2022).
Develop with Care: Environmental Guidelines for Urban and Rural Land Development in British Columbia
(MFLNRO 2014).
Interim standard: in-water site isolation (DFO 2023)
The objective of the EMP is to provide environmental recommendations to assist Contractors and Contractors’
Qualified Environmental Professional (QEP) to prepare a project specific Construction Environmental
Management Plan (CEMP). Topics to be discussed in this EMP include the followings:
Ecora Engineering & Environmental Ltd.
200 - 2045 Enterprise Way, Kelowna, BC V1Y 9T5
| P: 250.469.9757 | F: 250.469.9757
www.ecora.ca

Environmental Management Plan for the Decommission of Mackie Road Dam

File No: 230602| June 2024

Regulatory Framework and Permitting requirements
Timing windows provided
Environmental monitoring requirements
Species salvage plan
Water quality monitoring
Mitigative activities and methods for avoiding impacts
Site restoration and replanting plan
Planned compensation
Weed and invasive plant management
Sediment and erosion control plan
Emergency procedures

2.

Regulatory Framework and Permitting
requirements

The following table summarizes Federal and Provincial Acts and regulations that can be applicable to our project.
Table 1. Federal and Provincial Legislation Applicable to the project.

Legislation

General Description

Federal Fisheries
Act, Subsection
35(1), 35(2), and 34

The Fisheries Act requires that projects avoid
causing serious harm to fish unless authorized
by the Minister of Fisheries and Oceans
Canada.

DFO Request for
Review

Authorizations (i.e., Section 73 Permit) are
required by anyone conducting activities that
may affect species listed in Schedule 1 of
SARA, as extirpated, endangered, or
threatened (e.g., scientific research permit)
and which contravene the Act's general or
critical habitat prohibitions (Sections 32-36).
Protects birds and their nests during the typical
bird breading season between March 15 and
August 15 in southwestern BC
Section 11 of WSA requires that “change in
and about a stream” may only proceed under
approval or by notification.
According to Section 19 of the Wildlife Act,
anyone intending to collect freshwater fish from
non-tidal British Columbia inland waters is
required to have a Fish Collection Permit.

SARA Permit

Protects birds and their nests during the bird
breeding season as well as the nests, nest
trees and eggs of certain species of bird all
year
The Canada-BC Agreement on Species at
Risk 2005 creates an administrative framework
within which BC and Canada can exercise their
respective powers for species at risk protection
and recovery in BC. If the species is

General Wildlife Permit

Federal Species at
Risk Act (SARA),
Section 73 and 78

Federal Migratory
Birds Convention Act
Provincial Water
Sustainability Act
(WSA), Section 11
Provincial Wildlife
Act, Section 19

Wildlife Act, Section
34
Provincial Species at
Risk Act (SARA)

Required Permit or
Approval

DFO Fish Collection
Permit

WSA Approval
Provincial Fish
Collection Permit

Project
Requirements
A DFO Request for
Review will be required
for the Project.
A DFO Fish Collection
Permit will be required
for the Project
No Critical Habitat is
identified within or
adjacent to the Project;
hence, no SARA
Permit is required for
the Project.

A WSA Approval will
be required for the
Project.
A Provincial Fish
Collection Permit will
be required for the
Project.
A General Wildlife
Permit will be required
for the Project.

Section 78 of Federal
SARA enables the
province to issue
permits affecting
provincially managed

2

Environmental Management Plan for the Decommission of Mackie Road Dam

provincially managed, the Ministry of
Environment is responsible for leading
recovery processes for provincially managed
species at risk.
Fish Protection Act
Weed Control Act
Heritage
Conservation Act

3.

File No: 230602| June 2024

species at risk, having
the same effect as, and
meeting the
requirements of a
Section 73 permit from
Federal SARA.

Ensures protection of fish and fish habitat.
Control of noxious weeds.
Protection and conservation of heritage
property.

Timing Windows

Avoidance of critical timing windows is one of the most important mitigation measures that can be implemented because it
provides an opportunity for breeding and dispersal of animals before construction begins. The Project will be conducted in two
phases to reduce risks to wildlife during critical life stages. The proposed work phases are as follows (The schedule is
dependent on successful permitting, the tender process, and results of the archaeological assessments):

3.1

Vegetation Clearing

Vegetation disturbance should be limited where possible. If vegetation clearing is proposed, clearing should be
conducted outside the Breeding Bird Season (i.e., 15 April to 31 July). This timing reduces the risk of nesting
occurring in the work footprint and associated delays. If vegetation clearing has to be conducted during the
Breeding Bird Season, pre-clearing bird nesting surveys by a QEP will be required to ensure the compliance with
the applicable regulations.

3.2

Small Mammal

Most small ground-dwelling mammals breed in early spring and their young are typically weaned by early to mid
summer and capable of leaving the burrow. This means that the risks to mammals from earthworks is expected to
be lower at that time.

3.3

Snakes and Herptiles

Snakes leave their hibernacula in spring and forage throughout the summer, returning to their hibernacula by
September/October. Frogs and toads breed in the water in spring and forage in the summer when they can be
found hiding under woody debris or in animal burrows. Amphibians generally begin their overwintering habits
(hibernation) in October to November. Toads will burrow into loose, friable soils that allow them to reach depths
below the frost line. As such, ground disturbance activities should be completed in late summer, prior to the adult
amphibian and reptile overwintering.

3.4

Fish and Instream Works Components

Instream works should be conducted as per the appropriate Least Risk Timing Window of 15 August to 15
September to protect local fish species within Holland Creek. It should be noted that the Least Risk Timing
Window for fish species does not apply if the stream is dry due to seasonal variation. If instream works need to be
conducted outside the Least Risk Timing Window, the corresponding regulators shall be contacted, and
appropriate rationale and mitigation measures shall be reviewed and approved by the regulators prior to the
instream works.

3

Environmental Management Plan for the Decommission of Mackie Road Dam

4.

File No: 230602| June 2024

Environmental Monitoring

An Environmental Monitor (EM) shall be retained for this project, to conduct site inspections, as necessary (i.e.,
during instream works) and document compliance with BMPs, permit conditions, guidelines, and
recommendations. Inspections will be scheduled to coincide with, or prior to, higher risk activities. The contractor
will provide the EM with construction schedules so that an appropriate inspection frequency can be established. If,
due to unforeseen circumstances, the level of disturbance exceeds what was originally proposed, the EM will
recommend measures to protect or restore the natural integrity of the site.
A pre-construction meeting will be held between the EM and the contractor(s) undertaking the work to
establish a common understanding of the mitigation measures and best practices required for the
project. The EM will attend other regular meetings, as required.
The EM will conduct site inspections, as required, during construction. The EM will provide full-time
monitoring during periods of instream work (if surface waters or flows are present) or as otherwise
required. Other EM duties, such as aquatic lifeform salvage and other site-specific investigations will
also be conducted, as required.
The EM will be an appropriately QEP who is authorized to halt construction activities if work is causing
undue harm (unforeseen or from lack of due care) to terrestrial, aquatic, or riparian resource values.
A copy of the EMP describing mitigation measures and BMPs will be kept readily available at the site,
for reference, while the work is being conducted. Copies of relevant permits and emergency contact
information will also be kept on site and readily available.
Summary monitoring reports will be submitted on a minimum bi-weekly basis to the primary contractor
and relevant regulatory agencies. A final report will be generated upon the substantial completion of
construction works summarizing the project activities and listing any deficiencies noted throughout the
works.

5.

Site Preparation

All Erosion and Sediment Control (ESC) measures must be in place and functioning, as required, prior to
construction. Mitigation measures must be maintained, repaired, replaced, or otherwise adapted, as necessary, to
ensure appropriate protection of the natural environment.
The construction footprint, access routes, staging areas and limits to disturbance will be established
and physically identified before construction begins.
No-disturb areas will be clearly delineated with a combination of snow fence, silt fence, pilons and/or
barricade tape or equivalent.
The EM will review the disturbance limits with the contractor, prior to construction, to ensure a
common understanding of the works and to prevent encroachment beyond the identified disturbance
footprint.
As practicable, the contractor will prioritize the use of historically disturbed areas to minimize
disturbance to intact areas. Encroachment beyond the identified construction limits may not occur at
any time.
As practicable, the contractor will construct roads, access points and approaches perpendicular to the
watercourse if historically disturbed areas are not available for access.

4

Environmental Management Plan for the Decommission of Mackie Road Dam

File No: 230602| June 2024

Areas at risk of sediment and erosion control issues will be identified and silt fencing, or equivalent
measures will be installed, where practical.
Staging, parking, storing of equipment, and stockpiling of materials will be within designated areas
within the construction footprint and not encroaching beyond the disturbance limits associated with the
construction project.
Vegetation within the development footprint that can feasibly be protected throughout construction can
be fenced and designated as a ‘no disturb’ area. This may include mature trees and their root
systems, riparian vegetation, and shrubby areas.
Existing large woody debris in the construction footprint will be set aside for re-incorporation into the
landscape, after construction is complete. Some trees may require removal to facilitate construction portions of large caliper trees should be retained and incorporated as habitat features in restoration
areas, post-development.
Where applicable, large standing trees, alive or dead, within or adjacent to the construction footprint
will be retained, as practicable and with EM guidance.

6.

Erosion and Sediment Control

The Erosion and Sediment Control Plan (ESCP) described below provides mitigation measures that must be
followed throughout construction to protect identified watercourses and other environmentally sensitive habitats.
In general, the ESC measures will be installed in a field-fit manner and under the direction of the EM. The
implementation of mitigation measures will be discussed between the EM and contractor to ensure a common
understanding of methods of installation and expectations of effectiveness. The contractor shall inspect the
mitigation measures daily and additional measures will be installed, maintained, and repaired or replaced as
required using a field-fit, adaptive management approach.

6.1

ESC Principles

The plan is based upon provincial BMPs and includes the following principles:
Where possible, construction works will be conducted during periods of low water levels with no
forecasted precipitation;
Major earthworks will not be conducted during periods of heavy rain;
Natural drainage patterns will be maintained where possible;
Existing native vegetation will be retained, where possible, and for as long as possible to reduce the
amount of time that bare soil areas are exposed;
Storm water and sediment-laden runoff must be directed away from exposed soils within the
construction area;
The release of silt, sediment, sediment-laden water, or any other deleterious substances into any
ditch, watercourse, ravine, or other drainage feature must be prevented at all times;
Slopes must be stabilized, and bare soil must be covered or revegetated, as soon as practicable; and,
Other erosion and sediment control measures will be implemented, inspected, maintained, and/or
replaced as required to provide appropriate mitigation.

5

Environmental Management Plan for the Decommission of Mackie Road Dam

6.2

File No: 230602| June 2024

Exposed Soils
Exposed soils and stockpiles must be stabilized and covered, where appropriate, using geotextile
fabric, polyethylene sheeting, tarps, or other suitable materials to reduce the potential for erosion
and/or mobilization of sediment resulting from rainfall, seepage, or other sources of surface water
flows.
Stockpiled soils and fill material must be stored more than 30 m away from watercourses, ditches, and
other aquatic habitats and must be covered with polyethylene sheeting or tarps or surrounded with silt
fencing to prevent sediment from being conveyed to aquatic environments, particularly during rain
events. Stockpiled material must not be allowed to slough beyond the disturbance limits.

6.3

Silt Fences and Silt Curtains
If needed, silt fences will be installed surrounding the site for both sediment and erosion control as well
as wildlife exclusion. Fencing will be staked into the ground and trenched a minimum of 10 cm to
prevent flow underneath the fence, as per the manufacturer’s specifications.
-

Silt fences must remain in place until the completion of the project, unless otherwise advised by
the EM. At the end of the project, it must be removed so that it does not litter the landscape and
pose a risk to wildlife.

For work conducted in wetted areas, silt curtains (or complete isolation/diversion measures) will be
installed to isolate the work and limit the dispersal of sediments into the surrounding aquatic
environment. Silt curtains will be installed, as directed by the EM, and when the EM is present. Silt
curtains must be long enough to fully contain the work area, with adequate slack to allow movement
during wind and wave conditions. To function as required, the height of the silt curtain must be greater
than the depth of the water; the top of the curtain must float on the surface of the water and the bottom
of the curtain must be weighted so that it stays on the streambed or lakebed.
Silt fencing and silt curtains will be monitored daily and damages or deficiencies must be immediately
repaired or replaced.

6.4

Onsite Supplies
The contractor must have the following erosion and sediment control supplies readily available onsite:
-

Several rolls of non-woven geotextile fabric of various grades;

-

Several rolls of silt fencing with sufficient wooden stakes to allow for installation;

-

Silt curtains of sufficient durability, length, and height to adequately isolate work done in wetted
areas;

-

Wet suits, waders, life jackets, and other required Personal Protective Equipment (PPE) and
employees properly trained for work in and around water;

-

Pumps of appropriate size and hoses;

-

Tarps, polyethylene sheeting, and sandbags; and

-

Clean drain rock (non-acid generating).

Other suitable erosion control measures may include slope drains and interceptor ditches; berms; check dams;
grass seeding; mulch; erosion control fabrics and logs; sumps; sediment traps, and rip-rap. Hay bales and straw
are not desirable mitigation measures based on the potential to disperse non-native and invasive plant seeds.

6

Environmental Management Plan for the Decommission of Mackie Road Dam

6.5

File No: 230602| June 2024

ESC Measures Implementation

The implementation of ESC measures will be discussed between the EM and contractor to ensure a common
understanding of methods of installation and expectations of effectiveness. The contractor shall inspect the ESC
measures daily and additional measures will be installed, maintained, and repaired or replaced as required using
a field-fit, adaptive management approach.

7.

Wildlife

There is potential to encounter a variety of wildlife during construction projects. Typically, these are common
species but there is also the less likely potential to encounter species at risk. The types of animals we would
expect to potentially encounter at this site are snakes, amphibians, small mammals (marmot, racoons, skunks),
deer and, more rarely, bear (usually at night). Larger animals, like deer, are usually not an issue because they are
typically moving through the site. Smaller animals are more likely to be found and they are usually found under
rocks and logs, in trees cavities and burrows. Measure to address wildlife during construction include (measures
are based on August/September work timing):
Contact the EM at least 24 hours prior to tree removal for pre-removal wildlife sweeps.
Contact the EM at least 24 hours prior to clearing and grubbing to conduct pre-construction wildlife
sweeps.
Report all wildlife sightings to the EM.
Store animal attractants securely. This includes foods, garbage, and products used in construction.
Keep the site clean and tidy. Do not leave anything around that animals can get tangled up in.
Be mindful that snakes, frogs, and toads frequently hide under rocks, logs, and construction materials
and to lift these materials slowly.
Remove any piles of large of debris, large rocks, burrows, retaining walls and any areas with crevices
when the EM is present to monitor and assist with wildlife relocation. Dismantle these structures slowly
and carefully. The EM will identify these areas during the project kick-off meeting.
Allow animals to move off the site by their own volition. In BC, animals cannot be handled without a
permit. The EM will have a permit to handle wildlife and will assist.

8.

Isolation, Aquatic Salvage, and Dewatering

All works will be completed in isolation of Holland Creek flows and downstream aquatic environments, to prevent
adverse impacts to water quality and downstream fish habitat. The contractor is responsible for designing,
operating, installing, and removing temporary isolation and dewatering works. The project team reviewed the
feasibility of several different diversion concepts, including the following:
Parallel channel diversion: There is not enough room on site for a parallel bypass channel to be
constructed as the project site is located within a ravine approximately 4 m below the Top of Ravine
Bank.
Pump bypass: Bypass pumping (as primary diversion) is not a preferred methods because it does not
allow fish passage, requires round-the-clock monitoring, is a noise nuisance to residents, and the
pumps are prone to breakdown, which would lead to diversion failure and inherent risks to the
environment and the Project. Bypass pumping is optional to lower the water to facilitate construction
and relocation of the primary diversion.

7

Environmental Management Plan for the Decommission of Mackie Road Dam

File No: 230602| June 2024

In-channel diversion: Because of the lack of suitability of the above options Ecora determined that an
“in-channel” passive (gravity) diversion system was the most suitable option for the Project.
Ecora reviewed options, materials, water volumes, size requirements and constraints associated with
implementing an in-channel diversion and developed suggested dewatering plan options that the Contractor is
advised to use to design the in-channel diversion.
The diversion will be designed and built by the project contractor and conform to the following criteria, which are
based on DFO’s Interim Standard: in-water site isolation (cofferdams and diversion), Best Management Practices
for Instream Works, and Ecora’s environmental monitoring observations of previous construction projects:
Surface flows must not be permitted to enter the construction area. The contractor must be prepared
to divert flows, to prevent impacts to water quality. Downstream flow must be maintained throughout
construction.
Diversion methods and equipment may include a combination of suitably sized pumps, gravity fed
systems, poly-lined channels, full or half pipes, coffer dams (non-earthen), pea gravel bags, polywrapped bulk bags, poly-wrapped berms, water-inflatable portable dam, clean rock, pond liner.
Materials used within the channel should be clean. The contractor should avoid using materials that
cause sedimentation of the creek.
The diversion must have the capacity to convey a 1-in-10-year water level and peak seasonal flows
(e.g. storm surge). Align the downstream end of the diversion so that it does not cause erosion on the
opposite bank.
Cofferdams must be properly sealed to minimize the amount of water that will need to be managed
during construction.
To facilitate construction of the passive diversion, full or partial bypass pumping may be required to
maintain downstream water quality and lower flows within the construction area.
Pump failure can result in harm to water quality, aquatic life, property, and the project. At any time
where pumping is relied upon to maintain downstream flows and water quality within the main channel
and to prevent mainstream flows from entering a work area:
-

pumps must be monitored full time during operation;

-

back up pumps, generators, hoses, and fuel must be on site and ready for immediate deployment,
if the main pumping system fails; and

-

A mechanic must be on standby, with contact details posted on site.

Pump hoses and generator cords must be long enough to enable generators to be operated from the
upland, away from the watercourse or drainages. Fuel-operated machines must have secondary
containment.
Dewatering or diversion of water around the work area, if required, must be conducted with
appropriately sized pumps or suitable alternative (e.g., gravity-fed system). The EM will be present
during setup of the dewatering, to monitor water quality and identify other potential environmental
concerns. Pipes used for water conveyance must be fitted with appropriate fish screens to prevent the
entrainment of fish and other aquatic organisms, as per DFO’s Interim code of practice: End-of-pipe
fish protection screens for small water intakes in freshwater guidelines (https://www.dfompo.gc.ca/pnw-ppe/codes/screen-ecran-eng.html).
Pump discharge areas must be protected from scour using polyethylene sheeting, rubber mats, a rock
slash pad or equivalent.

8

Environmental Management Plan for the Decommission of Mackie Road Dam

File No: 230602| June 2024

Dewatering of groundwater seepage into the construction area may be required. If dirty or turbid (i.e.,
sediment-laden) waters are encountered during dewatering, the waters must be pumped into an
infiltration area, away Holland Creek or drainages that connect to aquatic environments. Waters
should be pumped to a flat vegetated area, or a settlement pond, where waters can slowly infiltrate to
the ground and suspended particles can settle out of the water. The EM will work with the contractor to
identify a suitable area to discharge dirty water and to maintain clear flows within Vernon Creek and
downstream aquatic environments.
If a suitable area for discharging dirty water does not exist within proximity to the work site, dirty water
may have to be pumped to a temporary holding tank or into a water truck for offsite disposal.
Other measures that may be required during dewatering include installation of additional silt fencing or
silt curtains to prevent the migration of turbid waters to aquatic environments.
The general sequence for dewatering practices is as follows:
The EM will obtain a fish collection permit and fish salvage will be conducted within the isolated area
prior to instream work.
A dewatering plan and design is developed by the contractor, in consultation with the project team, to
meet the required standards for capacity and protection of aquatic life.
All required materials, as well as contingency materials, will be brought to site and rendered ready for
deployment.
A kickoff meeting is held to review the diversion plan and requirements with all personnel that will be
involved with construction while the diversion is in operation.
The EM will isolate the instream work area with fish exclusion nets and perform an aquatic lifeform
salvage within the isolated area, using a combination of the following equipment and techniques: seine
netting, dip netting, minnow trapping and electrofishing.
When the instream work area has been salvaged and while it is still isolated with temporary fish
exclusion nets, the contractor would typically create a coffer dam part way across the creek to direct
the water to one side of the creek. Simultaneously, the contractor may use a temporary pump bypass
system to lower water levels to facilitate construction of the diversion system. The contractor would
typically use an excavator to push materials to the centre of the creek to partition the flow and to dig
down into the creek bed create more capacity for the concentrated flows.
It is a best management practice for diversion channels to be lined with poly sheeting to limit
scour of the newly exposed stream bed materials and sedimentation of the creek.
The EM must be present to monitor installation of the diversion and must be actively performing
a fish salvage of the substrates during any dewatering of the stream bed to look for aquatic life
that could have evaded initial salvage activities. There must be enough EM personnel present
to complete a visual inspection of all dewatered areas, as the water recedes. Dewatering should
be done gradually.
The EM will measure water quality during construction of the diversion.
Any accumulated sediments should be removed, and erodible materials should be stabilized before
isolation barriers are removed and water is redirected or reintroduced into portions of the constructed
channel. Water should be reintroduced to the channel, gradually.

9

Environmental Management Plan for the Decommission of Mackie Road Dam

File No: 230602| June 2024

More detailed information about the steps to take when installing or removing a diversion can be found
within Interim code of practice: Temporary cofferdams and diversion channels (https://www.dfompo.gc.ca/pnw-ppe/codes/cofferdams-batardeaux-eng.html).

8.1.1

Contractor Dewatering Plans

The contractor will prepare and submit completed engineered dewatering plan to the Town and Ecora for review
no later than two (2) weeks prior to the start of dewatering on Site. The plan must include the following:
Locations and details of temporary diversion features that may be required, such as coffer dams,
sumps, ponds, pumps, hoses, generators, or berms.
A clean-up and restoration plan describing how the diversion will be removed, and any remedial
activities related to the diversion structures or impact caused by the diversion.
A contingency plan for all site water diversions identifying measures to address leaks, groundwater
seepage, suitable disposal/infiltration areas for turbid water, and measures to contain, control and/or
neutralize an accidental sediment release to the watercourse. including monitoring and mitigation
measures to prevent impacts to fish, fish habitat and water quality.
A staging plan indicating the sequence and details of diversion activities to address:
Preparing, adjusting, relocating, and removing the diversions, as applicable.
Phasing diversions to facilitate completion of channel-bottom work in isolation of creek flows,
including drawings showing the phasing plan.
Details on the usage of pumping bypass, if used, including:
The number of pumps and back up pumps; and flow rate pumping capacity.
A maintenance plan and schedule.
The contact information of the pump mechanic on standby for repairs.
Size, length and location of the diversion hose and its supports and/or attachments, if required,
including fish screens.
Power sources and their locations.
Methods for preventing scour at the diversion outlet.
An overnight pump monitoring plan and the contact information for the subcontractor, if
applicable.
Documentation of calibration of the flow metering system.
Plans for removal, and disposal of turbid waters from the isolation.
An emergency plan for bypass failure.

10

Environmental Management Plan for the Decommission of Mackie Road Dam

9.

File No: 230602| June 2024

Water Quality

The following measures are adapted from Requirements and Best Management Practices for Making Changes In
and About a Stream in British Columbia (BC 2022) and must be followed if surface waters are present.
Sediment-laden flows must not be conveyed directly to any watercourse, ditch, or drainage. If
encountered, sediment-laden waters must be contained within the project site (i.e., conveyed to a
sediment trap, tank, or sump). The trap, tank, or sump should be of sufficient capacity to collect waters
and allow settling of fine materials prior to discharge, including in cases of pump malfunctions or other
unforeseen circumstance.
If flows are conveyed overland, exposed soils shall be covered with clean rock, poly sheeting, filter
fabric, or similar materials to reduce the potential for scour and sedimentation of the water being
conveyed. Surface waters conveyed by ditches must have velocity-reducing features incorporated,
such as rock check dams, sandbags, or synthetic erosion control products.
Water quality sampling will be conducted, in situ, as required, with a portable meter to measure
ambient Nephelometric Turbidity Units (NTU) and/or a portable pH meter. If sampling of total
suspended solids (TSS) is deemed necessary, samples will be collected in 1-litre bottles and analyzed
ex situ at a reputable laboratory (e.g., CARO).
Erosion control measures must prevent increase of the NTU/TSS background level. The maximum
allowable instantaneous increase is 25 mg/L over background levels, when background is <250 mg/L
or a 10% increase in TSS when background is >250 mg/L. Turbidity levels must also conform to
standard guidelines:
During clear flow periods, induced turbidity should not exceed background levels by more than 8 NTU,
during any 24-hour period. For sediment inputs that last between 24 hours and 30 days, the mean
turbidity should not exceed background by more than 2 NTU.
During turbid flow periods, induced turbidity should not exceed background levels by more than 5 NTU
at any time when background turbidity is between 8 and 50 NTU. When background exceeds 50 NTU,
turbidity should not be increased by more than 10% of the measured background level at any one
time.
Any imported rock or rip-rap material will be from a certified non-acid generating source.
Concrete works will be isolated from any surface drainage or any groundwater flows that could enter
surface drainages, until concrete has cured. Dewatering of any water containing concrete leachate
should be directed to a vegetated area. Concrete waste should be disposed off at the landfill.

10.

Equipment Maintenance and Fueling

The contractor will ensure all equipment and machinery are in good operating condition, and free of leaks, excess
oil, and grease. The contractor shall perform daily inspections of all equipment, vehicles, and storage containers
used on site for leaks, staining, or other signs of discharge.
Vehicles and equipment must be serviced, inspected, and pressure-washed off-site, prior to
construction works to remove surface oil, grease, weed seeds, and other undesirable or deleterious
materials.
Fueling or vehicle maintenance must be conducted at least 30 m away from Vernon Creek or any
other surface drainage or tributary channel.

11

Environmental Management Plan for the Decommission of Mackie Road Dam

File No: 230602| June 2024

Pumps must have secondary containment designed to holdback 110% of the volume of the fuels they
contain.
The contractor will ensure that fuel, oil, hydraulic fluid, and other hazardous or deleterious materials
are stored at least 30 m away from any watercourse or surface water drainage. This includes tanks,
barrels, drums, generators, and other equipment.
The contractor will ensure all hydraulic machinery working within or directly adjacent to any
watercourse or surface water drainage utilizes environmentally sensitive hydraulic fluids that are nontoxic to aquatic life and that are readily or inherently biodegradable.

11.

Emergency Spill and Response

Spills of deleterious substances can be prevented through awareness of potential negative impacts on aquatic
habitats and with responsible housekeeping practices onsite. Maintenance of a clean site and the proper use,
storage and disposal of deleterious liquids and their containers are important to mitigate the potentially harmful
effects of spills and/or leaks. Requirements and Best Management Practices for Making Changes In and About a
Stream in British Columbia (BC 2022). MSDS/SDS for all potentially hazardous materials will be kept onsite
during construction activities.
Preventative measures the contractor will undertake to prevent spills from occurring include safe
containment, labelling, and storage of all deleterious substances present onsite, securing stored
hazardous or toxic materials to prevent vandalism or theft, disposing of used containers properly, and
using appropriate personal protective equipment when handling, transporting, or disposing of
hazardous or toxic substances.
Standalone fuel tanks, generators, and other potential spill sources will be surrounded by an
impervious berm designed to holdback 110% of the volume of the container materials.
All spill events will be recorded and reported to the site supervisor and the EM. In the event of a spill,
the site supervisor will be immediately notified by workers onsite. The supervisor will then be
responsible for contacting a mechanic (if necessary) and the EM.
Spills shall be contained, absorbed, and disposed of in accordance with the regulations outlined in the
Environmental Management Act and using the following general steps:
Assess, monitor, and prevent the hazard or threat;
Evacuate persons;
Stabilize, contain, remove, and clean up the hazard or threat;
Recover and rehabilitate wildlife;
Restore wildlife habitat;
Dispose of hazardous wastes and clean-up materials at a proper facility;
Take other steps to address the long-term impacts resulting from the spill;
Report the spill event (within 48 hours).
Copies of contact phone numbers for notification of all of the required authorities in the event of a
spill/emergency response will be posted and clearly visible at the site.

12

Environmental Management Plan for the Decommission of Mackie Road Dam

File No: 230602| June 2024

Spill containment kits will be kept in machines operating onsite or readily available during construction
activities in case of the accidental release of a deleterious substance to the environment. Kits will
generally include absorbent pads and/or socks, pillows, disposal bags, disposable gloves, and
goggles.
All site personnel must review this spill response plan and receive instruction for how to use spill
response equipment, prior to starting work at the site.
Any spills of a toxic substance shall be immediately reported to the Provincial Emergency Program 24hour hotline at 1-800-663-3456.

12.

Noxious Weed Control

As part of the site restoration and prevention of ecological degradation, a noxious weed management plan is
provided below. The intent of the weed management plan is to reduce the potential to spread noxious weeds
within or beyond the construction site.
The basic principles of the weed management plan include:
Suppression of weed growth;
Prevention or suppression of weed seed production;
Reduction of weed seed reserves in the soil; and
Prevention or reduction of weed spread.
Areas where weed populations have been identified will not be used for excavation and placement of
fill. If excavation of weed infested areas is required, the soils will be disposed of offsite.
Pesticides, herbicides, or other chemical control measures will not be used.
The contractor will ensure that all equipment and vehicles are washed and free of weed seeds prior to
mobilization and de-mobilization. Vehicles and equipment will not be stored, parked, or staged within
weed infested areas. Contractor clothing will also be inspected daily for signs of weed seeds. If found,
weed seeds must be disposed of in a contained refuse bin for offsite disposal.

13.

Site Cleanup and Enhancement Plan

Site restoration measures will be implemented to compensate for habitat loss resulting from construction.
However, construction activities should be planned in a way to prevent and mitigate disturbance to the existing
instream and riparian habitat as much as possible because this approach will be more cost-effective than trying to
enhance or recreate the disturbed habitat after construction. Site cleanup must include the following:
Silt fencing and other temporary mitigation features will be removed upon substantial completion of
works if the risk of surface erosion and sediment transport has been adequately mitigated with other
permanent measures.
All equipment, supplies, waste, and other foreign materials will be removed from the site by the
contractor.

13

Environmental Management Plan for the Decommission of Mackie Road Dam

File No: 230602| June 2024

In accordance with dam safety requirements, the dam must be kept clear of woody stemmed
vegetation in perpetuity. This is to help maintain its structural integrity and to provide clear access and
sight lines for monitoring its structural integrity.
All areas of disturbed soil at the end of the project within the project footprint must be seeded with a
native seed mix (or a mix that includes some exotic, but non-invasive species as a nurse crop). This
seed mix must be approved by the EM before purchase and use to verify all species contained in the
mix are appropriate for the area.
Any future proposed fish habitat enhancement works should be discussed and reviewed with the local
organizations or fish habitat restoration experts who have done enhancement works in Holland Creek
in the past, and that the previous fish habitat enhancement sites and reports should be reviewed.
Restoration works will generally be completed in a field-fit manner, under the direction of the EM.

14.

Conclusion

We trust this information meets your present requirements. If you have any questions or comments, please
contact the undersigned. We trust this EMP meets your present requirements. If you have any questions or
comments, please contact the undersigned.
Sincerely
Ecora Engineering & Environmental Ltd.
Prepared by

Bo Huang, R.P.Bio., P.Biol., CESCL
Senior Biologist
Bo.Huang@ecora.ca

14

Holland Creek
Report

Mackie Road Dam (D720190) Decommissioning - Final Design
File No: 230602| July 2024

Appendix E
Construction Supervision Plan

7

Construction
Supervision Plan
1.

General

Decommissioning of the dam is proposed to be completed in the following sequence of critical construction
activities with required monitoring activities summarised for each stage. These stages will be started once the
notice of work commencement has been sent.
Construction monitoring shall be carried out by an engineering professional with intimate knowledge of the design
and who will act as the Owner’s (Town of Ladysmith) Representative. Periodic inspections by the Professionals of
Record (PoR) will take place as required.
Environmental monitoring (EM) will be conducted by Ecora’s Qualified Environmental Professionals (QEP) and
the EM requirements are outlined in Ecora’s Construction Environmental Management Plan (CEMP).

2.

Environmental Protections

The CEMP outlines environmental protection measures that will need to be installed or planned for prior to the
commencement of construction, such as silt fencing to prevent turbid downstream conditions. All aspects of the
environmental protection implementations will be monitored and inspected by the QEP.

3.

Common Excavation

Clearing and stripping of the timber debris and any large rocks within the identified construction limits will take
place before any of the primary construction activities begin. The area to be cleared is identified on the contract
drawings and is to be staked out by terrestrial survey. All cleared material is to be disposed of offsite. Clearing
limits and assurance that all unsuitable material is removed will be confirmed by the engineering professional and
clearing supervision will be carried out the QEP.

4.

Construction Methods

The construction methods shall be summarised by the successful applicant in response to the Request for
Proposal (RFP). The below sections are meant as an illustration for application and are not specific requirements
should the applicant wish to follow different methods. A Request for Qualifications (RFQ) was submitted prior to
the RFP which helped guide the RFP process.

4.1

Dewatering Plan

The contractor shall prepare engineered plans of the stream diversion works. This could include the partial
removal of the dam structure to allow construction of a temporary channel along the right side of the channel (as
conceptualized in the Preliminary Decommissioning Report (Ecora, April 2024), and illustrated in the Final Design
Report (Ecora, July 2024). It is noted that this is conceptual and shall not be considered a recommendation. The
diversion method is the sole responsibility of the contractor and should be included in the response to RFP.
The successful response to RFP will include a stream diversion plan capable of safely passing the expected
maximum 10-year design flows. Stream diversion should include appropriate methodology to prevent discharge of
Ecora Engineering & Environmental Ltd.
200 - 2045 Enterprise Way, Kelowna, BC V1Y 9T5
| P: 250.469.9757 | F: 250.469.9757
www.ecora.ca

Appendix D – Construction Supervision Plan

File No: 230602| July 2024 | Version 0

turbid waters downstream, be in line with standard practices and approved by the contactors and project
engineers (Ecora). All diversion and dewatering activities will be monitored by the engineering professional and/or
QEP.

4.2

Removal of Sediment and Dam Appurtenances

The contractor shall remove built up sediment from behind the dam and dam appurtenances using mechanical
methods, such as a small excavator (e.g. spider excavator), and dispose of these materials offsite (e.g. via a
crane or long reach excavator and waste bin (skip)).

5.

Emergency Response Plan

In the event where an uncontrolled release has potential to occur, the MFLNRORD Dam Decommissioning
Guidelines require that an emergency response plan be included in the construction supervision plan. While the
design for this decommissioning does not have a major risk of an uncontrolled release, it is possible that a failure
could occur resulting in uncontrolled release of sediment; as such, an emergency response plan will be required
from the successful applicant to the RFP. The emergency response plan will need to cover the following points at
a minimum:
Potential Hazards and Mitigation Measures;
Muster Location(s);
Emergency Procedures;
Evacuation Paths; and
Nearest Emergency Services and Contact Information.

6.

Site Access and Mobilization

Site access is dependent upon the planned method of decommissioning presented by the successful applicant to
the RFP; therefore, a site access and mobilization plan will be included in the proponents’ submission package.
The site access and mobilization plan will include the following information:
Site access plans with legal lines overlain and temporary work/staging areas noted;
Methods of mobilization and site access (e.g., crane equipment into site); and
Methods of spoil material removal (e.g., crane with material bin (skip)).

7.

Public Protection Requirements

As this site is a part of the Town’s recreational trail system, public users of the area may be in proximity to the
site. Signage should be implemented warning of the construction activities taking place and notifications of
potential trail closures or detours and their expected work window to ensure that the public does not access the
site in a potentially dangerous condition. The contractor should ensure that the signage is also placed
downstream to mitigate the risks of any potential uncontrolled release of sediment harming the public.

2

Appendix D – Construction Supervision Plan

8.

File No: 230602| July 2024 | Version 0

Construction Management Organization

An organization chart showing key personnel for the construction management team will be submitted as part of
the successful response to the RFP. This will outline the key staff working on the project and their responsibilities.

8.1

Downstream Channel Flows

The diversion will ensure that downstream channel flows are maintained to limit impacts to ecosystems, fish life,
water users, and water quality. The methodology of ensuring clean discharge downstream is the responsibility of
the contractor.

9.

Sequence of Activities

The deposited sediment behind the dam will be removed and disposed of offsite along with the wooden dam crib
structure and all appurtenances. Due to the lack of background information on the historical channel it is unclear
how much material will need to be removed, the following process assumes a volume of 125 m3 – 145 m3 amount
of sediment was impounded by the dam.
The dam removal in envisioned to proceed following the stages listed below:
1.

Assemble a package of all required permits and licences required for construction. To be
approved by PoR prior to next stage;

2.

Installation of warning/closure/notification signage on trails leading to site and downstream
areas that may be impacted;

3.

Establishment of site access. Details of site access to be determined by contractor and
approved by PoR;

4.

Common Excavation (clearing) of site access will be necessary;

5.

Implementation of site access methods (e.g., crane setup, access road grading);

6.

Dewatering implementation:
a. Initial excavation of bypass channel or setup of pumping system as per submitted &
approved plan;
b. Removing portion of dam crest as per submitted & approved plan; and
c.

7.

Implementing strategy to ensure clean discharge downstream to the dam.

Staged removal of dam structure and impounded sediment:
a. Expose and remove LLO inlet/feasible portion of pipe;
b. Expose and remove (if possible) timber cribs, starting from the upstream end;
c.

Excavate sediment incrementally with dam crest following the approved grading plan or until
bedrock is exposed;

d. Remove dam crest in incrementally with sediment;
e. The sediment removal and dam crest removal should be an incremental approach and will
continue until all visible dam features are removed/foundation is uncovered; and

3

Appendix D – Construction Supervision Plan

f.

File No: 230602| July 2024 | Version 0

Foundation should be inspected by a qualified professional to determine if the channel will
be structurally stable if the foundation elements are left in place.

8.

Demobilization of all equipment in the channel including dewatering equipment to reinstate the
channel to its original flow regime; and

9.

Site, access, and disturbed area rehabilitation.

4

Holland Creek
Report

Mackie Road Dam (D720190) Decommissioning - Final Design
File No: 230602| July 2024

Appendix F
Photographs

8

Holland Creek

Mackie Rd Dam (D720190) Final Design Report

File No: 230602 | July 29, 2024

Photo 1

Downstream face of dam, looking southwest.

Photo 2

Low-Level metal intake grate and remnants of wooden flashboards, looking
east (from left side of dam).

1

Holland Creek

Mackie Rd Dam (D720190) Final Design Report

File No: 230602 | July 29, 2024

Photo 3

Top of dam with debris buildup on right side, looking northeast (downstream).

Photo 4

Control Structure on left side, view 1.

2

Holland Creek

Mackie Rd Dam (D720190) Final Design Report

Photo 5

Control Structure on left side, view 2.

Photo 6

Seepage underneath left concrete abutment.

File No: 230602 | July 29, 2024

3

Holland Creek

Mackie Rd Dam (D720190) Final Design Report

File No: 230602 | July 29, 2024

Photo 7

Major seepage at toe of downstream face.

Photo 8

Vegetation built up on remnants of wooden flashboards on right side of
upstream channel & miscellaneous debris.

4</p>
    </article>
</body>
</html>