<!DOCTYPE html>
<html lang="none">
<head>
    <meta charset="UTF-8">
    <title>2026 Prc 01 Rcmp Hvac Rft Addendum 01</title>
</head>
<body>
    <article data-pagefind-body>
        <h1 data-pagefind-meta="title">2026 Prc 01 Rcmp Hvac Rft Addendum 01</h1>
        <div data-pagefind-meta="jurisdiction" data-pagefind-filter="Jurisdiction" style="display:none;">Town of Ladysmith</div>
        <div data-pagefind-meta="date" style="display:none;">2026-01-01</div>
        <a href="https://www.ladysmith.ca/docs/default-source/jobs-rfps-tenders/2026-prc-01-rcmp-hvac-rft-addendum-01.pdf" data-pagefind-meta="pdf_url[href]">Original PDF</a>
        <p>FACILITY OPERATIONS
Request for Tender No. 2026–PRC-01

Ladysmith RCMP – HVAC Upgrade
Addendum # 01 – April 29, 2026
This Addendum contains:
Drawings for the Proposed Project

For further information
please contact:
Richard Frost
rfrost@ladysmith.ca
250.245.6430

Addendum Issue Date:
Tender Issue Date:
Tender Closing Date:
Tender Opening Date:

April 29, 2026
April 24, 2026
1:30 p.m., Friday, May 22nd, 2026
1:45 p.m., Friday, May 22nd, 2026
Ladysmith City Hall

Request for Tender – Ladysmith RCMP – HVAC Upgrade
RFT #2026-PRC-01

Page 2

Addendum #1: Request for Tender No. 2026-PRC-01 Ladysmith RCMP – HVAC
Upgrade This Addendum contains drawings M-1 and M-2 for the proposed project.

DEMO EXISTING HP AND
EXISTING DUCT AS
REQUIRED TO ALLOW FOR
INSTALLATION OF NEW FC

D

B

B

300x300

3

203

/

//

//

025

FC-1

Ø
200

DEMO EXISTING HP AND
EXISTING DUCT AS
REQUIRED TO ALLOW FOR
INSTALLATION OF NEW
VAV BOX (TYP.)

200x200
200x200

18
DEMO EXISTING EXHAUST
DUCT. TAKE OFF 150Ø E/A
DUCT PENETRATING TO
ROOF & PATCH ROOF.

// ///

200Ø

HP-2

/

Ø
200

HP-5
200

Ø

106

200Ø/
// /
200Ø
/
/
/

DEMO EXISTING 250x200
S/A DUCT & FIRE DAMPER.
TAKE OFF & PATCH WALL.

110

/ / //
// // //

250x200

//
0
x20
250 / /
/ /
/ ///
// / / / 250x200
/
/// / / / 0x250
/ 25

/

20

/

200Ø
HP-4

/

/

107

200

20

DEMO EXISTING DUCT
TAKE OFF & FOLLOW
NEW CONNECTION

T

Ø

Ø

200

8

104

105
200Ø

Ø

DEMO EXISTING BALANCING
DAMPER. TAKE OFF & INSTALL
NEW MOTORIZED DAMPER.

200

8

200

Ø

/ //0 /

T

/
// // /

/ x15

300
B'

108
x30
600

150

NORTH

KL

1

29AUG2025

90% COORDINATION

KL

No.

DATE

DESCRIPTION

BY

REVISIONS:
Mechanical drawings must be read with mechanical specifications. Drawing
plot size is 36"x24". Drawings are to be read for the purpose identified in the
revision/issue column. Drawings are not for pricing or construction unless
specified. These documents are intellectual property of Rocky Point
Engineering Ltd. and are for the project in the title block only. Reproduction
in any form requires Rocky Point Engineering Ltd.'s express consent.

Ø

103B

0

x15

// //

200

10

ISSUED FOR TENDER

DEMO EXISTING DUCT AS
REQUIRED TO ALLOW FOR
INSTALLATION OF NEW
SILENCER (TYP.)

/
/ / / 0/0
/ x3
400

1:100

24APR2026

SEAL:

T

0

MAIN AND SECOND FLOOR PLAN

2

Ø
200

DEMO EXISTING DUCT
TAKE OFF & FOLLOW
NEW CONNECTION
9

DEMO EXISTING DUCT
TAKE OFF & FOLLOW
NEW CONNECTION
DEMO EXISTING DUCT
PROVIDE OPENINGS FOR NEW
BRANCH CONNECTION

Ø
200

7

19

HP-3

200Ø

DEMO EXISTING DUCT AS
REQUIRED TO ALLOW FOR
INSTALLATION OF NEW
SILENCER (TYP.)

1
M-1

17

Ø

7

ph. 250.585.0222

DEMO EXISTING OUTDOOR
AIR DUCTING FROM FLOOR
BELOW

150
200Ø

Ø
200

6

NANAIMO
301-17 CHURCH STREET
NANAIMO, BC V9R 5H5

/

//
//

Ø
200

5

DEMO EXISTING FLUID
COOLER AND EXISTING
PIPING TO ALL EXISTING
HPs

www.rpeng.ca

HP-9

450X300

// // // / / /
/

6

200x200

//

19
DEMO EXISTING OUTDOOR
AIR DUCTING TO UPPER
FLOOR. EXISTING AH-1 TO
BE RE-BALANCED TO
SERVE ONLY THE LOWER
FLOOR

600x150

/ //

/

201

/ //

Mechanical Consulting Engineers

16

/

T

4
18

D

KEYPLAN:

/

5

HP-8

Ø
250

//

004

003

025

// /// ///

// /

/ /
450X300
//

208

T

/// /// //

002

/

150Ø
200Ø

005

204

17

L T

218

///

250x200

250Ø
4

208

200

X
450

900x300

001

150Ø

//

250x200

300Ø
300Ø

150Ø

150Ø

150Ø

200x150

G

215

/

DEMO EXISTING DUCT AS REQUIRED
FOR NEW SILENCER (TYP.).

R I N

15

212

250x250

250Ø
300Ø

150Ø

150Ø

150Ø

/

250Ø

027

211

202

200Ø

16

E

217

210

/ //

100Ø

2

E

DEMO EXISTING 150x150
S/A DUCT & DIFFUSER.
TAKE OFF & PATCH WALL.

25 0

DEMO EXISTING HP AND
EXISTING DUCT AS
REQUIRED TO ALLOW FOR
INSTALLATION OF NEW
FCU

/

3

Ø

150

024

010

150X150

/ / 25 0x
//

/ /
/ /

HP-1

150Ø

100Ø

DEMO EXISTING 150Ø
TAKE-OFF & PATCH DUCT.

300Ø
300Ø

008

250x200

200Ø

1

Ø
200
25Ø

15
DEMO EXISTING DUCT
PROVIDE OPENINGS FOR TWO NEW
BRANCHES CONNECTION

100Ø

2

200Ø
EF-12

250Ø

007

HP-7

0
x20

250Ø

HP-10

/

006

I N

250

150Ø (TYP.)

DEMO EXISTING DUCT
TAKE OFF & FOLLOW NEW
CONNECTION

G

SUB-CONSULTANT:

DEMO EXISTING EXHAUST
FAN. TAKE OFF 300x250 E/A
DUCT PENETRATING TO
ROOF & PATCH ROOF.

// //
// //

/// ///

0
x15
300

BREATH
TESTING
011

1

300x300

/
//
//
//

0
x15
300

200Ø

206

DEMO EXISTING DUCT AS
REQUIRED FOR NEW
SILENCER (TYP.).

023

// // // // // / /
//
/
/
/
/
/
/
/

125Ø
150Ø

100Ø

1

012

216

/

Ø
200

N

14

3

300x150

/

200Ø (TYP.)

14
300x150

125Ø

HP-6

300x250

150
00X

214

100Ø

125Ø

250x200

250Ø

013

125Ø

/
/// /// /// /// /// /// /// /300Ø
// /// /// /// /// /// ///
/// /// /// // /250Ø
//
/
/
/ //
// /

250x200

015

0
x20
250

200x150

014

213

E

Vancouver Langley Victoria Nanaimo Kelowna Kamloops Nelson

150Ø
300x250

X

300

A

016

150

600x150

019

150Ø

200x150

022

020

017

A

D

13

300x100
206

021

C

200Ø

13

018

B'

200x200

C

/

B'

102

Ø

150

DEMO EXISTING DUCT AS
REQUIRED TO ALLOW FOR
INSTALLATION OF NEW
SILENCER (TYP.)

125
Ø

T

Permit to Practice #1000700

103A

11

CLIENT:

DEMO EXISTING DUCT AS
REQUIRED TO ALLOW FOR
INSTALLATION OF NEW
SILENCER (TYP.)

12

C

D

NORTH

2
M-1

MAIN AND SECOND FLOOR PLAN
1:100

PROJECT:

LADYSMITH RCMP - HVAC
UPGRADES
320 6TH AVENUE
LADYSMITH, BC

DRAWING NAME:

LADYSMITH RCMP - EXISTING
AND DEMO

PROJECT NUMBER:

25353-N
DRAWN BY:

KL/BN

DESIGNED BY:

KL

APPROVED BY:

AM

SCALE:

1:100

4/20/2026 3:34 PM

DRAWING:

M-1
1 OF 2

B'

C

D

B'

B

200Ø

250Ø
300Ø

2

150Ø

200x200

211

R I N

G

L T

D

Mechanical Consulting Engineers

www.rpeng.ca

NANAIMO
301-17 CHURCH STREET
NANAIMO, BC V9R 5H5

ph. 250.585.0222

SUB-CONSULTANT:

CORRIDOR
215

212

15

Ø

200Ø

150Ø
150Ø

150Ø

16

208

00
X2
450 CORRIDOR

204

150Ø

200x200

150

2

100Ø

250Ø

E

FCU-2

KEYPLAN:

250x250

150Ø

150Ø

15

200
50x

024
150Ø

E

RT

210

250x200

100Ø

I N

HP-2
ON ROOF - PROVIDE SLEEPER

217
200Ø (TYP)

0
x20
250

008

CAP OFF (TYP.)

0
x20
250

200Ø

250x200

250Ø

Ø
200
Ø
125

S-1
150x150
25

011

006

600x200

300x300

1

150Ø

G

14
450x350

200Ø

0

WC
007
SIL-1

012

N

T

3

023
206

0
x15
300
x15

300x150

Ø
200

1

300

300x150

100Ø

200Ø (TYP.)

50

1
00X

14

125Ø

013

E/A DUCT THROUGH ROOF TO BE
ROUTED AS SHOWN TO KEEP 10' MIN
DISTANCE FROM O/A INTAKE OF RTU.
PROVIDE GOOSENECK ON ROOF.

216

300x250

200

250Ø

015

T

200Ø

RTU-2
ON ROOF - PROVIDE ROOF CURB

250x200

200x200

250x200

125Ø

200x200

016

214

100Ø

125Ø

x
250

200x150

014

213

125Ø
600x150

300

A

E

Vancouver Langley Victoria Nanaimo Kelowna Kamloops Nelson

150Ø
300x250

50
X1

600x150

019

150Ø

200x150

022

020

017

A

13

300x100
206

021

018

208

218
16

150Ø

010
027

300x300
200x150

3

250x200

001

17

203

900x300

250Ø

300Ø
300Ø

0
x25

250x200

FCU-1

002

CAP OFF (TYP.)

600x200

17

T
T
Ø
200

4

HP-1
150Ø
200Ø

Ø
250

250Ø
4
SIL-2
SIL-4
SIL-3

RTU-1
ON ROOF - PROVIDE ROOF CURB

25 0

100Ø

3

CAP OFF (TYP.)
300Ø
300Ø

200Ø

202

150Ø

18
025

025

005

Ø

200

M-2
3

003

5

18

201
5

004

2

600x200

RTU-3
ON ROOF - PROVIDE ROOF CURB

19

250

Ø

200Ø

0

400

x20

Ø

400

250x200

0

250

x30

Ø

0

Ø
200

200Ø

T

8

T

2

24APR2026

ISSUED FOR TENDER

KL

1

29AUG2025

90% COORDINATION

KL

No.

DATE

DESCRIPTION

BY

SIL-8

105

R-2X
300x300
EXISTING TO REMAIN

104

Ø

200Ø

200

8

20

REVISIONS:

Ø

BASEMENT PLAN

200

1
M-2

Ø

200

NORTH

200Ø

7

MD-2
250x200
-

M

0

106

MODIFY EXISTING 300x150
DUCT TO ACCOMMODATE
SILENCER RELOCATE
300x150 R-2X GRILLE AND
PATCH HOLE.

107

x20

x25

7

200

250

E/A DUCT THROUGH ROOF TO BE
ROUTED AS SHOWN TO KEEP 10' MIN
DISTANCE FROM O/A INTAKE RTU.
PROVIDE GOOSENECK ON ROOF.

0

200

200Ø

x30

6
20

19

600x200

150
6

RTU-4
ON ROOF - PROVIDE ROOF CURB

STAIR
110

00Ø

Mechanical drawings must be read with mechanical specifications. Drawing
plot size is 36"x24". Drawings are to be read for the purpose identified in the
revision/issue column. Drawings are not for pricing or construction unless
specified. These documents are intellectual property of Rocky Point
Engineering Ltd. and are for the project in the title block only. Reproduction
in any form requires Rocky Point Engineering Ltd.'s express consent.

1:100
200

T

Ø

CONTRACTOR TO INSTALL EQUIPMENT SUCH THAT ACCESS REQUIREMENTS TO ALL INTERNAL
AND EXTERNAL COMPONENTS ARE MAINTAINED AS PER SERVICING REQUIREMENTS.

102

Ø

025

125

5.

150

ANGLED DUCT ELBOW W/ VANES

SIL-6

0

CONTRACTOR SHALL ALLOW FOR ANY DUCTWORK/PIPING OFFSETS REQUIRED TO AVOID
EXISTING CONDITIONS (STRUCTURAL/MECHANICAL/ELECTRICAL) ENCOUNTERED ON SITE.

x15

4.

200

MITERED DUCT ELBOW W/ VANES

10

0

REMOVE ANY REDUNDANT PIPING THAT OBSTRUCTS THE INSTALLATION OF NEW MECHANICAL
SYSTEMS, UNLESS OTHERWISE INDICATED.

SIL-7

103B

x30

3.

Ø

150

400

EXHAUST DUCT

Ø

RETURN DUCT

MD-1
200Ø
-

0

PATCH AND MAKE GOOD ANY WALL/ROOF/FLOOR OPENINGS AS A RESULT OF
DELETED/REMOVED EXISTING DUCTWORK/PIPING/MECHANICAL/ELECTRICAL EQUIPMENT.
FINISH/PAINT ANY EXPOSED SURFACES AS A RESULT OF DELETED
DUCTWORK/PIPING/MECHANICAL/ELECTRICAL EQUIPMENT TO MATCH EXISTING.

x15

2.

200

CONTRACTOR SHALL CONFIRM PIPE LOCATIONS AND SIZES PRIOR TO DEMOLITION WORK.

300

1.

B'

SEAL:

x
600

SUPPLY DUCT

9

0
x15
300
INTERVIEW
108

M

GENERAL NOTES:

MD-1
150Ø
-

T
T

M

HVAC SYMBOL SCHEDULE

Ø

200

R-2X
300x150
-

150Ø

2

D

B
13

150Ø (TYP.)

C

Permit to Practice #1000700

103A

DUCT ELBOW 1R

11

CLIENT:

SIL-5
DUCT ELBOW 1.5R

DUCT WITH EXTERNAL INSULATION
DUCT TRANSITION

C

12

D

DUCT TAKEOFF

NORTH

RETURN GRILLE

NORTH

3
M-2

EXHAUST GRILLE

MECH ROOM CALLOUT

2
M-2

1:50

MAIN AND SECOND FLOOR PLAN
1:100

SUPPLY AIR DIFFUSER SQUARE

WALL GRILLE (OUT/IN)
CIRCULAR

RECTANGULAR

HEAT PUMP SCHEDULE

DUCT BREAK
FLOW DIRECTION ARROW

TAG

BALANCE DAMPER

T

MANUFACTURER

MODEL

PROJECT:
SERVICE

NOMINAL NOMINAL NOMINAL
SOUND
EFFICIENCY LEVEL VOLTAGE ELECT. ELECT. DIMENSIONS WEIGHT
SIZE COOLING HEATING
(V/PH/HZ) MOCP MCA
(WxHxD)
(KG)
SEER
(TONS)
(MBH)
(MBH)
dB(A)

LOCATION

MOTORIZE DAMPER SCHEDULE

HP-1

SAMSUNG

AC018BXADCH/AA

FCU-1

EXTERIOR CONCRETE PAD

2

18

20

19.6

48

208/1/60

25

20.1

880x800x310

57

1,2

HP-2

SAMSUNG

AR09DXDABWKXCV

FCU-2

EXTERIOR CONCRETE PAD

1

9

11

25

45

208/1/60

20

12

790x550x285

31

1,2

DOOR UNDERCUT

REMARKS:

THERMOSTAT

1. GALVANIZED 22GA CASE, 22GA PERFORATED LINER, FIBERGLASS INTERIOR.
2. INTERFACE WITH DDC SCHEDULING TEMP LIMITS AND MORITERING.

LADYSMITH RCMP - HVAC
UPGRADES

REMARKS

TAG

MANUFACTURER

MODEL

DIMENSION

VOLTAGE

MOUNTING

REMARKS

MD-1

GREENHECK

VCDR-50

SEE DWG

120 V

DUCT

1

MD-2

GREENHECK

VCD-33

SEE DWG

120 V

DUCT

1

320 6TH AVENUE
LADYSMITH, BC

REMARKS: 1. STANDARD ELECTRIC ACTUATOR

FANCOIL SCHEDULE
GRILLE & DIFFUSER SCHEDULE
TAG

MANUFACTURER

S-1

MODEL

EH PRICE

MSPG

SERVICE
SUPPLY

MOUNTING

MODEL

SERVICE

TYPE

LOCATION

FCU-1

SAMSUNG

AC018BNHDCH/AA

LOWER FLOOR

SLIM DUCT

LOWER FLOOR

18

AR09DXDABWKNCV

ELECTRICAL
CLOSET

DUCTLESS

UPPER FLOOR

9

SERVICE

LOCATION

DIMENSIONS
(WxHxL)

AIRFLOW
(L/S)

MCA

MOP

208/1/60

292

6

13

25

26/30/34

153

-

11

208/1/60

201

6

10

17

22/38

27

-

LIQUID (MM) SUCTION (MM) DRAIN (MM)

SOUND LEVEL
(Db)

SAMSUNG

ESP.
("WC)

DIMENSIONS
(WxHxD)

WEIGHT
(KG)

REMARKS

-

0.8

1200x250x700

35

1

-

-

890x300x215

10

MOTOR

LADYSMITH RCMP - NEW

63

125

250

500

1000

2000

4000

8000

EXHAUST

SEE PLANS

150Øx915

20

4

6

18

27

33

20

15

14

1

SIL-2

EH PRICE

CS

SUPPLY

SEE PLANS

150Øx915

25

3

5

15

24

29

20

15

14

1

SIL-3

EH PRICE

CS

EXHAUST

SEE PLANS

150Øx915

50

4

6

18

27

33

20

15

14

1

SIL-4

EH PRICE

CS

SUPPLY

SEE PLANS

150Øx915

50

3

5

15

24

29

20

15

14

1

SIL-5

EH PRICE

CS

SUPPLY

SEE PLANS

150Øx915

70

3

5

15

24

29

20

15

14

1

SIL-6

EH PRICE

CS

TRANSFER

SEE PLANS

150Øx915

70

4

6

18

27

33

20

15

14

1

SIL-7

EH PRICE

CS

SUPPLY

SEE PLANS

150Øx915

50

3

5

15

24

29

20

15

14

1

150Øx915

50

4

6

18

27

33

20

15

14

ROOF TOP UNIT SCHEDULE
TAG

MANUFACTURER
TRANE

MODEL
IMPACK024

450mm
(18")
MINIMUM

SERVICE
ZONE 1

LOCATION
ROOF

HEATING SECTION ELECTRIC BACKUP
HEATING SECTION HEAT PUMP
REFRIGERANT
TYPE
INPUT (KW)
EAT (F)
LAT (F)
INPUT (MBH) EAT (F)
LAT (F)
COP (47F/17F)
R-454B

5

70

84.8

9.14

60

-

7.2

COOLING SECTION
CAPACITY
2 TONS

SENSIBLE (MBH)
-

EAT (F)
-

ELECTRICAL PERFORMANCE
LAT WB (F)
-

LAT DB (F)
-

ELECTRIC HEATING
MCA/MOP
23/25

MCA/MOP V / Ø / Hz
18/25

208/1/60

A

AIRFLOW (L/S)
TOTAL
378

STATIC
OUTDOOR PRESSURE
-

0.5"WC

REMARKS

TRANE

PRECEDENT048

ZONE 2

ROOF

R-454B

12

70

83.4

24.26

60

76.41

3.5/2.2

4 TONS

40.83

80

56.63

57.66

63/70

59/60

208/1/60

755

-

0.889"WC

12 mm (1/2")
SCREEN

B

1
1

RTU-3

TRANE

IMPACK030

ZONE 3

ROOF

R-454B

5

70

81.8

10.94

60

-

7.2

2.5 TONS

-

-

-

-

23/25

23/35

208/1/60

472

-

0.5"WC

1

RTU-4

TRANE

IMPACK024

ZONE 4

ROOF

R-454B

5

70

84.8

9.14

60

-

7.2

2 TONS

-

-

-

-

23/25

18/25

208/1/60

378

-

0.5"WC

1

200mm (8")
MINIMUM

A

B

C

NOTES

SEE DRAWINGS FOR
DUCTWORK SIZE

200 L/S

900

300*

300*

300 L/S

900

500*

300*

* MEANS:
"OR EQUIVALENT
SIZE"

400 L/S

1200

600*

300*

500 L/S

1200

750*

300*

REMOVE AND REPLACE
INSULATION, VAPOUR
BARRIER, 25mm x 75mm
(1"x3") FURRING AND
CEILING TILES TO
UNDERTAKE WORK

1

4/20/2026 3:34 PM

REMARKS:
1. GALVANIZED 22GA CASE, 22GA PERFORATED LINER, FIBERGLASS INTERIOR.
2. INTERFACE WITH DDC SCHEDULING TEMP LIMITS AND MORITERING.
3. PROVIDE ROOF CURB

25353-N

300mm
(12")
MINIMUM

EXISTING 50mm x 350mm (2"x14")
300mm (12") ø ON CENTRE

METAL SCREEN
FRAME

AIR VOLUME

REMARKS:
1. GALVANIZED 22GA CASE, 22GA PERFORATED LINER, FIBERGLASS INTERIOR

PROJECT NUMBER:

ANGLE IRON
REINFORCING AS
REQUIRED

C

RTU-2

SEE PLANS

WATERPROOF SEAMS
AND JOINTS

TIE-IN NEW SBS 2 PLY
ROOF
WATERPROOFING
MEMBRANE TO
EXISTING ROOF
ASSEMBLY

135° MIN

RTU-1

TRANSFER

A

REMARKS

CS

CS

WATTS

20

PIPING CONNECTION

NEW ROOF
CURB

DYNAMIC INSERTION LOSS (dB)

EH PRICE

EH PRICE

AIR FLOW
(L/S)

1: R410A REFRIGERANT. PERFORMANCE CONDITIONS: COOLING, 80°F DB/67°F WB INDOOR, 95°F DB/75°F WB OUTDOOR. HEATING, 68°F DB/59°F WB INDOOR, 44.6°F DB/42.8°F WB OUTDOOR.
2: INTERGRAL A2L LEAK DETECTION TO ENABLE FANS AND ALARM.
3: INCLUDE STANDARD FILTERS, VIBRATION ISOLATORS, 24/7 PROGRAMMABLE WIRED REMOTE THERMOSTAT.
4. GALVANIZED 22GA CASE, 22GA PERFORATED LINER, FIBERGLASS INTERIOR

SIL-1

SIL-8

DRAWING NAME:
VOLTAGE
(V/PH/HZ)

REMARKS:

SILENCER SCHEDULE
MANUFACTURER

MODEL

FCU-2

NOTE: EXISTING GRILLES AND DIFFUSERS TO REMAIN

TAG

MANUFACTURER

REMARKS
STANDARD STEEL, STANDARD WHITE - B12

CEILING

NOMINAL
NOMINAL
COOLING CAP. HEATING CAP.
(MBH)
(MBH)

TAG

4
M-2

TA DUCT ELBOW
N.T.S.

5
M-2

GOOSENECK EXHAUST FAN
N.T.S.

EXISTING ROOF INSULATION
EXISTING 25mm x 75mm (1"x3")
CEILING FURRING
EXISTING CEILING
TILES

DRAWN BY:

KL/BN

DESIGNED BY:

KL

APPROVED BY:

AM

SCALE:

1:100

NEW EXHAUST FAN
ADD FRAMING TO
PROVIDE NEW
OPENING FOR FAN
INSTALLATION. ADD
INSULATION ON TOP
OF FAN

DRAWING:

M-2
2 OF 2</p>
    </article>
</body>
</html>